! File generated by DesignBuilder - 7.3.1.003 30/06/2026 - 16:58:04
! Source file: DesignBuilder 7.3.1 model of the case-study classroom (not distributed)

! Plantilla de criterios geométricos : External measurements
! Geometría y área de las superficies : 2-Exterior
! Método de cálculo de volumen de zonas : 1-Interior
! Método de cálculo de área de suelos : 1-Interior
! Método de proporción ventana-muro : 1-Interior

Version, 9.4.0.002;                               !- Version Identifier

RunPeriod,                                        !- Annual simulation
   Seville Classroom (01-11:20-12),                 !- Location
   11,1, 2021,                                    !- Start Month , Day, Year
   12,20, 2021,                                   !- End Month , Day, Year
   ,                                              !- Day of Week for Start Day
   No,                                            !- Use weather file holidays/special day periods
   No,                                            !- Use WeatherFile DaylightSavingPeriod - will use daylight saving time shown below
   Yes,                                           !- Apply Weekend Holiday Rule - will reassign weekend holidays to Monday
   Yes,                                           !- use weather file rain indicators
   Yes,                                           !- use weather file snow indicators
   No;                                            !- Treat Weather as Actual

RunPeriodControl:DaylightSavingTime, Last Sunday in March,Last Sunday in October;  !- Daylight saving dates - one hour is added to local mean time to obtain the locally observed time during this period

! Hourly weather file: supplied at run time (see weather/README)

Site:Location,Seville Classroom (01-11:20-12)  (01-11:20-12),  !- Location Name
   37.42,                                         !- Latitude
   -5.9,                                          !- Longitude
   1,                                             !- Time Zone
   31;                                            !- Elevation {m}

Site:GroundTemperature:BuildingSurface,           !- Annual ground temperatures - 1 value for each month
   18,                                            !- Jan ground temperature
   18,                                            !- Feb ground temperature
   18,                                            !- Mar ground temperature
   18,                                            !- Apr ground temperature
   18,                                            !- May ground temperature
   18,                                            !- Jun ground temperature
   18,                                            !- Jul ground temperature
   18,                                            !- Aug ground temperature
   18,                                            !- Sep ground temperature
   18,                                            !- Oct ground temperature
   18,                                            !- Nov ground temperature
   18;                                            !- Dec ground temperature

Site:GroundTemperature:Deep,                      !- Annual ground temperatures - 1 value for each month
   14,                                            !- Jan deep ground temperature
   14,                                            !- Feb deep ground temperature
   14,                                            !- Mar deep ground temperature
   14,                                            !- Apr deep ground temperature
   14,                                            !- May deep ground temperature
   14,                                            !- Jun deep ground temperature
   14,                                            !- Jul deep ground temperature
   14,                                            !- Aug deep ground temperature
   14,                                            !- Sep deep ground temperature
   14,                                            !- Oct deep ground temperature
   14,                                            !- Nov deep ground temperature
   14;                                            !- Dec deep ground temperature

Site:GroundTemperature:Shallow,                   !- Annual ground temperatures - 1 value for each month
   14,                                            !- Jan shallow ground temperature
   14,                                            !- Feb shallow ground temperature
   14,                                            !- Mar shallow ground temperature
   14,                                            !- Apr shallow ground temperature
   14,                                            !- May shallow ground temperature
   14,                                            !- Jun shallow ground temperature
   14,                                            !- Jul shallow ground temperature
   14,                                            !- Aug shallow ground temperature
   14,                                            !- Sep shallow ground temperature
   14,                                            !- Oct shallow ground temperature
   14,                                            !- Nov shallow ground temperature
   14;                                            !- Dec shallow ground temperature

Site:GroundTemperature:FCfactorMethod,            !- Annual ground temperatures - 1 value for each month
   17.45,                                         !- January FCfactorMethod ground temperature {C}
   13.67,                                         !- Februry FCfactorMethod ground temperature {C}
   11.36,                                         !- March FCfactorMethod ground temperature {C}
   10.65,                                         !- April FCfactorMethod ground temperature {C}
   12.04,                                         !- May FCfactorMethod ground temperature {C}
   15.18,                                         !- June FCfactorMethod ground temperature {C}
   19.08,                                         !- July FCfactorMethod ground temperature {C}
   22.89,                                         !- August FCfactorMethod ground temperature {C}
   25.45,                                         !- September FCfactorMethod ground temperature {C}
   26.05,                                         !- October FCfactorMethod ground temperature {C}
   24.57,                                         !- November FCfactorMethod ground temperature {C}
   21.48;                                         !- December FCfactorMethod ground temperature {C}

Site:GroundReflectance,                           !- Annual ground reflectances - 1 value for each month
   0.2,                                           !- Jan ground reflectance
   0.2,                                           !- Feb ground reflectance
   0.2,                                           !- Mar ground reflectance
   0.2,                                           !- Apr ground reflectance
   0.2,                                           !- May ground reflectance
   0.2,                                           !- Jun ground reflectance
   0.2,                                           !- Jul ground reflectance
   0.2,                                           !- Aug ground reflectance
   0.2,                                           !- Sep ground reflectance
   0.2,                                           !- Oct ground reflectance
   0.2,                                           !- Nov ground reflectance
   0.2;                                           !- Dec ground reflectance

Site:GroundReflectance:SnowModifier,
   2.0,                                           !- Ground Reflected Solar Modifier
   2.0;                                           !- Daylighting Ground Reflected Solar Modifier

SimulationControl,
   Yes,                                           !- Do the zone sizing calculation
   Yes,                                           !- Do the system sizing calculation
   No,                                            !- Do the plant sizing calculation
   No,                                            !- Do the design day calculation
   Yes;                                           !- Do the weather file calculation


SizingPeriod:DesignDay, Summer Design Day in Seville Classroom (01-11:20-12) Jun,  !- Design Day Name
   6,                                             !- Month
   15,                                            !- Day of Month
   SummerDesignDay,                               !- Day Type -- used for schedules
   39,                                            !- Maximum Dry-Bulb Temperature {C}
   17.3,                                          !- Daily Dry-Bulb Temperature Range {C}
   ,                                              !- Dry-Bulb Temperature Range Modifier Type
   ,                                              !- Dry-Bulb Temperature Range Modifier Schedule
   WetBulb,                                       !- Humidity Condition Type
   23.2,                                          !- Wetbulb at Maximum Dry-Bulb{C}
   ,                                              !- Humidity Condition Day Schedule Name
   ,                                              !- Humidity Ratio at Maximum Dry-Bulb
   ,                                              !- Enthalpy Ratio at Maximum Dry-Bulb
   ,                                              !- Daily Wet-Bulb Temperature Range
   100953.1,                                      !- Barometric Pressure {N/M**2}
   0,                                             !- Wind Speed {m/s}
   0,                                             !- Wind Direction {Degrees N=0, S=180}
   No,                                            !- Rain Indicator
   No,                                            !- Snow on ground indicator
   Yes,                                           !- Daylight Savings Time Indicator
   ASHRAEClearSky,                                !- Solar Model Indicator
   ,                                              !- Beam Solar Day Schedule Name
   ,                                              !- Diffuse Solar Day Schedule Name
   ,                                              !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
   ,                                              !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
   0.98;                                          !- Clearness {0.0 to 1.2}

SizingPeriod:DesignDay, Summer Design Day in Seville Classroom (01-11:20-12) Jul,  !- Design Day Name
   7,                                             !- Month
   15,                                            !- Day of Month
   SummerDesignDay,                               !- Day Type -- used for schedules
   42.2,                                          !- Maximum Dry-Bulb Temperature {C}
   18.3,                                          !- Daily Dry-Bulb Temperature Range {C}
   ,                                              !- Dry-Bulb Temperature Range Modifier Type
   ,                                              !- Dry-Bulb Temperature Range Modifier Schedule
   WetBulb,                                       !- Humidity Condition Type
   25.7,                                          !- Wetbulb at Maximum Dry-Bulb{C}
   ,                                              !- Humidity Condition Day Schedule Name
   ,                                              !- Humidity Ratio at Maximum Dry-Bulb
   ,                                              !- Enthalpy Ratio at Maximum Dry-Bulb
   ,                                              !- Daily Wet-Bulb Temperature Range
   100953.1,                                      !- Barometric Pressure {N/M**2}
   0,                                             !- Wind Speed {m/s}
   0,                                             !- Wind Direction {Degrees N=0, S=180}
   No,                                            !- Rain Indicator
   No,                                            !- Snow on ground indicator
   Yes,                                           !- Daylight Savings Time Indicator
   ASHRAEClearSky,                                !- Solar Model Indicator
   ,                                              !- Beam Solar Day Schedule Name
   ,                                              !- Diffuse Solar Day Schedule Name
   ,                                              !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
   ,                                              !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
   0.98;                                          !- Clearness {0.0 to 1.2}

SizingPeriod:DesignDay, Summer Design Day in Seville Classroom (01-11:20-12) Ago,  !- Design Day Name
   8,                                             !- Month
   15,                                            !- Day of Month
   SummerDesignDay,                               !- Day Type -- used for schedules
   41.2,                                          !- Maximum Dry-Bulb Temperature {C}
   17.7,                                          !- Daily Dry-Bulb Temperature Range {C}
   ,                                              !- Dry-Bulb Temperature Range Modifier Type
   ,                                              !- Dry-Bulb Temperature Range Modifier Schedule
   WetBulb,                                       !- Humidity Condition Type
   24.1,                                          !- Wetbulb at Maximum Dry-Bulb{C}
   ,                                              !- Humidity Condition Day Schedule Name
   ,                                              !- Humidity Ratio at Maximum Dry-Bulb
   ,                                              !- Enthalpy Ratio at Maximum Dry-Bulb
   ,                                              !- Daily Wet-Bulb Temperature Range
   100953.1,                                      !- Barometric Pressure {N/M**2}
   0,                                             !- Wind Speed {m/s}
   0,                                             !- Wind Direction {Degrees N=0, S=180}
   No,                                            !- Rain Indicator
   No,                                            !- Snow on ground indicator
   Yes,                                           !- Daylight Savings Time Indicator
   ASHRAEClearSky,                                !- Solar Model Indicator
   ,                                              !- Beam Solar Day Schedule Name
   ,                                              !- Diffuse Solar Day Schedule Name
   ,                                              !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
   ,                                              !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
   0.98;                                          !- Clearness {0.0 to 1.2}

SizingPeriod:DesignDay, Summer Design Day in Seville Classroom (01-11:20-12) Sep,  !- Design Day Name
   9,                                             !- Month
   15,                                            !- Day of Month
   SummerDesignDay,                               !- Day Type -- used for schedules
   38.9,                                          !- Maximum Dry-Bulb Temperature {C}
   16.2,                                          !- Daily Dry-Bulb Temperature Range {C}
   ,                                              !- Dry-Bulb Temperature Range Modifier Type
   ,                                              !- Dry-Bulb Temperature Range Modifier Schedule
   WetBulb,                                       !- Humidity Condition Type
   22.7,                                          !- Wetbulb at Maximum Dry-Bulb{C}
   ,                                              !- Humidity Condition Day Schedule Name
   ,                                              !- Humidity Ratio at Maximum Dry-Bulb
   ,                                              !- Enthalpy Ratio at Maximum Dry-Bulb
   ,                                              !- Daily Wet-Bulb Temperature Range
   100953.1,                                      !- Barometric Pressure {N/M**2}
   0,                                             !- Wind Speed {m/s}
   0,                                             !- Wind Direction {Degrees N=0, S=180}
   No,                                            !- Rain Indicator
   No,                                            !- Snow on ground indicator
   Yes,                                           !- Daylight Savings Time Indicator
   ASHRAEClearSky,                                !- Solar Model Indicator
   ,                                              !- Beam Solar Day Schedule Name
   ,                                              !- Diffuse Solar Day Schedule Name
   ,                                              !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
   ,                                              !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
   0.98;                                          !- Clearness {0.0 to 1.2}

SizingPeriod:DesignDay, Winter Design Day in Seville Classroom (01-11:20-12),  !- Design Day Name
   1,                                             !- Month
   15,                                            !- Day of Month
   WinterDesignDay,                               !- Day Type -- used for schedules
   1.9,                                           !- Max Dry-Bulb {C}
   0,                                             !- Daily Temp Range {C}
   ,                                              !- Dry-Bulb Temperature Range Modifier Type
   ,                                              !- Dry-Bulb Temperature Range Modifier Schedule
   WetBulb,                                       !- Humidity Condition Type
   1.9,                                           !- Wet-Bulb at Max {C}
   ,                                              !- Humidity Condition Day Schedule Name
   ,                                              !- Humidity Ratio at Maximum Dry-Bulb
   ,                                              !- Enthalpy Ratio at Maximum Dry-Bulb
   ,                                              !- Daily Wet-Bulb Temperature Range
   100953.1,                                      !- Barometric Pressure {N/M**2}
   1.4,                                           !- Wind Speed {M/Sec}
   40,                                            !- Wind Direction {Degrees N=0, S=180}
   No,                                            !- Rain Indicator
   No,                                            !- Snow on ground indicator
   No,                                            !- Daylight Savings Time Indicator
   ,                                              !- Solar Model Indicator
   ,                                              !- Beam Solar Day Schedule Name
   ,                                              !- Diffuse Solar Day Schedule Name
   ,                                              !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
   ,                                              !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
   0;                                             !- Clearness {0.0 to 1.2} - gives no sun (but does include long wave radiant heat exchange with sky)

Timestep, 12;                                     !- Timesteps/hour

ConvergenceLimits,
   1,                                             !- Minimum System Time Step (0=same as zone time step)
   25;                                            !- Maximum HVAC Iterations (1=min, 20=default)

AirflowNetwork:MultiZone:Surface:Crack,           !- Crack used to connect zones to make AIRFLOWNETWORK:MULTIZONE network valid
   DefaultCrack,                                  !- Crack Name
   0.00000000001,                                 !- Flow coeff (kg/s @ 1Pa)
   0.66,                                          !- Flow exponent
   Reference Crack Conditions;                    !- Reference crack conditions

ZoneAirContaminantBalance, 
   Yes,                                           !- Calculate Carbon Dioxide Concentration
   CEIP outdoor CO2 levels 400 ppm (Source: NOAA ESRL),  !- Carbon Dioxide Concentration
   No,                                            !- Calculate Contaminant Concentration
   ;                                              !- Contaminant Concentration

ScheduleTypeLimits, Any Number;                         ! Not limited
ScheduleTypeLimits, Fraction,     0.0, 1.0, CONTINUOUS;
ScheduleTypeLimits, Temperature,  -60, 200, CONTINUOUS;
ScheduleTypeLimits, Control Type,   0,   4, DISCRETE;
ScheduleTypeLimits, On/Off,         0,   1, DISCRETE;

Schedule:Compact, 
      On,                                         ! Name
      Any Number,                                 ! Type
      Through: 12/31,                             ! Type
      For: AllDays,                               ! All days in year
      Until: 24:00,                               ! All hours in day
       1;     

Schedule:Compact, 
      Off,                                        ! Name
      Any Number,                                 ! Type
      Through: 12/31,                             ! Type
      For: AllDays,                               ! All days in year
      Until: 24:00,                               ! All hours in day
       0;     

Schedule:Compact, 
      Work efficiency,                            ! Name
      Any Number,                                 ! Type
      Through: 12/31,                             ! Type
      For: AllDays,                               ! All days in year
      Until: 24:00,                               ! All hours in day
       0;     

Schedule:Compact,
      OpaqueShade,                                ! Name
      Any Number,                                 ! Type
      Through: 12/31,                             ! Type
      For: AllDays,                               ! All days in year
      Until: 24:00,                               ! All hours in day
       0;     
       
Schedule:Compact,
    Zone Comfort Control Type Sched,              !- Name
    Control Type,                                 !- Schedule Type Limits Name
    Through: 12/31,                               !- Field 1
    For: AllDays,                                 !- Field 2
    Until: 24:00,                                 !- Field 3
    4;                                            !- Field 4

Schedule:Compact,
    Design Days Only,                             !- Name
    Any Number,                                   !- Schedule Type Limits Name
    Through: 12/31,                               !- Field 1
    For: SummerDesignDay WinterDesignDay,         !- Field 2
    Until: 24:00,                                 !- Field 3
    1,                                            !- Field 4
    For: AllOtherDays,                            !- Field 2
    Until: 24:00,                                 !- Field 3
    0;
      
! off heating day
Schedule:Day:Hourly,  0, Any Number,
   0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0;

! off cooling day
Schedule:Day:Hourly,  50, Any Number,
   50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50;

! used in seasonal schedules
Schedule:Day:Hourly,  Off, Fraction,
   0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0;

Schedule:Week:Daily, Off,
   Off,Off,Off,Off,
   Off,Off,Off,Off,
   Off,Off,Off,Off;

! -------------------- Control type schedules (for heating & cooling) ----------------------

Schedule:Day:Hourly, Summer Control Type Day Sch, Control Type,
   4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4;

Schedule:Day:Hourly, Winter Control Type Day Sch, Control Type,
   4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4;

Schedule:Day:Hourly, Summer Control Type Day Sch - cool, Control Type,
   2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2;

Schedule:Day:Hourly, Winter Control Type Day Sch - heat, Control Type,
   1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1;

Schedule:Week:Daily, Summer Control Type Week Sch,
   Summer Control Type Day Sch,Summer Control Type Day Sch,Summer Control Type Day Sch,
   Summer Control Type Day Sch,Summer Control Type Day Sch,Summer Control Type Day Sch,
   Summer Control Type Day Sch,Summer Control Type Day Sch,Summer Control Type Day Sch,
   Summer Control Type Day Sch,Summer Control Type Day Sch,Summer Control Type Day Sch;

Schedule:Week:Daily, Winter Control Type Week Sch,
   Winter Control Type Day Sch,Winter Control Type Day Sch,Winter Control Type Day Sch,
   Winter Control Type Day Sch,Winter Control Type Day Sch,Winter Control Type Day Sch,
   Winter Control Type Day Sch,Winter Control Type Day Sch,Winter Control Type Day Sch,
   Winter Control Type Day Sch,Winter Control Type Day Sch,Winter Control Type Day Sch;

Schedule:Week:Daily, Summer Control Type Week Sch - cool,
   Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,
   Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,
   Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,
   Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool;

Schedule:Week:Daily, Winter Control Type Week Sch - heat,
   Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,
   Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,
   Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,
   Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat;

!Material:InfraredTransparent,
!IRTMaterial; !- Name

!Construction,
!IRTSurface,  !- Name
!IRTMaterial; !- Outside Layer





Material:NoMass, 
LinearBridgingLayer,                  ! Material Name
Rough,                                ! Roughness
0.6267 ,                              ! Resistance {M**2K/W} will give Total Resistance 1
0.0000100 ,                           ! Thermal Absorptance
0.0000000 ,                           ! Solar Absorptance
0.0000000 ;                           ! Visible Absorptance

Construction,
LinearBridgingConstruction,           !- Name
LinearBridgingLayer;                  !- Layer

Schedule:Compact,
TypOperativeTempControlSch,
Temperature,
Through: 31 Dec,
For: SummerDesignDay WinterDesignDay,
Until: 24:00, 0.0,
For: AllOtherDays,
Until: 24:00, 0.5;

Schedule:Compact, 
      OnWinterDesignDay,                          ! Name
      Any Number,                                 
      Through: 12/31,                             
      For: WinterDesignDay,                       ! All days in year
      Until: 24:00, 1,
      For: AllOtherDays,
      Until: 24:00, 0;     

Schedule:Compact, 
      OnSummerDesignDay,                          ! Name
      Any Number,                                 
      Through: 12/31,                             
      For: SummerDesignDay,                       ! All days in year
      Until: 24:00, 1,
      For: AllOtherDays,
      Until: 24:00, 0;     

Material:InfraredTransparent,
IRTMaterial; !- Name

Construction,
IRTSurface,  !- Name
IRTMaterial; !- Outside Layer


AirflowNetwork:SimulationControl,
   VENT,                                          !- AirflowNetwork Simulation Name
   MultizoneWithoutDistribution,                  !- AirflowNetwork Control
   Input,                                         !- Wind Pressure Coefficient Type
   OpeningHeight,                                 !- Height Selection for Local Wind Speed Calculation
   LowRise,                                       !- Building Type
   1000,                                          !- Maximum number of iterations
   ZeroNodePressures,                             !- Initialization flag
   .0001,                                         !- Relative airflow convergence tolerance
   .000001,                                       !- Absolute airflow convergence tolerance
   -0.5,                                          !- Convergence acceleration limit
   0,                                             !- Azimuth Angle of Long Axis of Building
   1;                                             !- Ratio of Building Width Along Short Axis to Width Along Long Axis

! Profile: Off
Schedule:Day:Interval, 11 , Any number, No, 
24:00,  0;

! Profile: 7:00 to 18:00
Schedule:Day:Interval, 34 , Any number, No, 
   7:00,0,                                        !- Start time
   18:00,1,                                       !- end time
   24:00,0;                                       !- end time

! Profile: 9:10 - 12:00/ 12:30 - 14:00
Schedule:Day:List, 10000 , Any number, No, 
10,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
1,
1,
1,
1,
1,
1,
1,
1,
1,
1,
1,
1,
1,
1,
1,
1,
1,
0,
0,
0,
0,
1,
1,
1,
1,
1,
1,
1,
1,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0;

! Schedule: On 24/7
Schedule:Compact, 
On 24/7, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00,   1 ;


! Schedule: Off 24/7
Schedule:Compact,
Off 24/7,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00,  0  ;


! Schedule: Uni_ClassRm_Occ
Schedule:Compact,
Uni_ClassRm_Occ,
Fraction,
Through: 03 Jan,
For: AllDays,
Until: 09:00, 0,
Until: 17:00, 1,
Until: 24:00, 0,
Through: 20 Mar,
For: Weekdays SummerDesignDay,
Until: 07:00, 0,
Until: 08:00, 0.25,
Until: 09:00, 0.5,
Until: 12:00, 1,
Until: 14:00, 0.75,
Until: 17:00, 1,
Until: 18:00, 0.5,
Until: 19:00, 0.25,
Until: 24:00, 0,
For: Weekends,
Until: 24:00, 0,
For: Holidays,
Until: 09:00, 0,
Until: 17:00, 1,
Until: 24:00, 0,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0,
Through: 03 Apr,
For: AllDays,
Until: 09:00, 0,
Until: 17:00, 1,
Until: 24:00, 0,
Through: 12 Jun,
For: Weekdays SummerDesignDay,
Until: 07:00, 0,
Until: 08:00, 0.25,
Until: 09:00, 0.5,
Until: 12:00, 1,
Until: 14:00, 0.75,
Until: 17:00, 1,
Until: 18:00, 0.5,
Until: 19:00, 0.25,
Until: 24:00, 0,
For: Weekends,
Until: 24:00, 0,
For: Holidays,
Until: 09:00, 0,
Until: 17:00, 1,
Until: 24:00, 0,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0,
Through: 25 Sep,
For: AllDays,
Until: 09:00, 0,
Until: 17:00, 1,
Until: 24:00, 0,
Through: 11 Dec,
For: Weekdays SummerDesignDay,
Until: 07:00, 0,
Until: 08:00, 0.25,
Until: 09:00, 0.5,
Until: 12:00, 1,
Until: 14:00, 0.75,
Until: 17:00, 1,
Until: 18:00, 0.5,
Until: 19:00, 0.25,
Until: 24:00, 0,
For: Weekends,
Until: 24:00, 0,
For: Holidays,
Until: 09:00, 0,
Until: 17:00, 1,
Until: 24:00, 0,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0,
Through: 31 Dec,
For: AllDays,
Until: 09:00, 0,
Until: 17:00, 1,
Until: 24:00, 0;


! Schedule: Default clothing schedule (Northern hemisphere)
Schedule:Compact,
Default clothing schedule (Northern hemisphere),
Any Number,
Through: 4/1,
For: AllDays,
Until: 24:00,  1,
Through: 9/30,
For: AllDays,
Until: 24:00,  .5,
Through: 12/31,
For: AllDays,
Until: 24:00,  1;


! Schedule: Default Air Velocity for Comfort Calculations
Schedule:Compact, 
Default Air Velocity for Comfort Calculations, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00,   0.1370 ;


! Schedule: Seville Classroom_ClassRm_Lighting
Schedule:Week:Daily, Seville Classroom_ClassRm_Lighting_Jan,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11,                                            !- Sunday
   34,                                            !- Monday
   34,                                            !- Tuesday
   34,                                            !- Wednesday
   34,                                            !- Thursday
   34,                                            !- Friday
   11,                                            !- Saturday
   11,                                            !- Holiday
   34,                                            !- SummerDesignDay
   11,                                            !- WinterDesignDay
   34,                                            !- CustomDay1
   34;                                            !- CustomDay2

Schedule:Week:Daily, Seville Classroom_ClassRm_Lighting_Feb,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11,                                            !- Sunday
   34,                                            !- Monday
   34,                                            !- Tuesday
   34,                                            !- Wednesday
   34,                                            !- Thursday
   34,                                            !- Friday
   11,                                            !- Saturday
   11,                                            !- Holiday
   34,                                            !- SummerDesignDay
   11,                                            !- WinterDesignDay
   34,                                            !- CustomDay1
   34;                                            !- CustomDay2

Schedule:Week:Daily, Seville Classroom_ClassRm_Lighting_Mar,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11,                                            !- Sunday
   34,                                            !- Monday
   34,                                            !- Tuesday
   34,                                            !- Wednesday
   34,                                            !- Thursday
   34,                                            !- Friday
   11,                                            !- Saturday
   11,                                            !- Holiday
   34,                                            !- SummerDesignDay
   11,                                            !- WinterDesignDay
   34,                                            !- CustomDay1
   34;                                            !- CustomDay2

Schedule:Week:Daily, Seville Classroom_ClassRm_Lighting_Apr,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11,                                            !- Sunday
   34,                                            !- Monday
   34,                                            !- Tuesday
   34,                                            !- Wednesday
   34,                                            !- Thursday
   34,                                            !- Friday
   11,                                            !- Saturday
   11,                                            !- Holiday
   34,                                            !- SummerDesignDay
   11,                                            !- WinterDesignDay
   34,                                            !- CustomDay1
   34;                                            !- CustomDay2

Schedule:Week:Daily, Seville Classroom_ClassRm_Lighting_May,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11,                                            !- Sunday
   34,                                            !- Monday
   34,                                            !- Tuesday
   34,                                            !- Wednesday
   34,                                            !- Thursday
   34,                                            !- Friday
   11,                                            !- Saturday
   11,                                            !- Holiday
   34,                                            !- SummerDesignDay
   11,                                            !- WinterDesignDay
   34,                                            !- CustomDay1
   34;                                            !- CustomDay2

Schedule:Week:Daily, Seville Classroom_ClassRm_Lighting_Jun,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11,                                            !- Sunday
   34,                                            !- Monday
   34,                                            !- Tuesday
   34,                                            !- Wednesday
   34,                                            !- Thursday
   34,                                            !- Friday
   11,                                            !- Saturday
   11,                                            !- Holiday
   34,                                            !- SummerDesignDay
   11,                                            !- WinterDesignDay
   34,                                            !- CustomDay1
   34;                                            !- CustomDay2

Schedule:Week:Daily, Seville Classroom_ClassRm_Lighting_Jul,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11,                                            !- Sunday
   11,                                            !- Monday
   11,                                            !- Tuesday
   11,                                            !- Wednesday
   11,                                            !- Thursday
   11,                                            !- Friday
   11,                                            !- Saturday
   11,                                            !- Holiday
   11,                                            !- SummerDesignDay
   11,                                            !- WinterDesignDay
   11,                                            !- CustomDay1
   11;                                            !- CustomDay2

Schedule:Week:Daily, Seville Classroom_ClassRm_Lighting_Aug,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11,                                            !- Sunday
   11,                                            !- Monday
   11,                                            !- Tuesday
   11,                                            !- Wednesday
   11,                                            !- Thursday
   11,                                            !- Friday
   11,                                            !- Saturday
   11,                                            !- Holiday
   11,                                            !- SummerDesignDay
   11,                                            !- WinterDesignDay
   11,                                            !- CustomDay1
   11;                                            !- CustomDay2

Schedule:Week:Daily, Seville Classroom_ClassRm_Lighting_Sep,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11,                                            !- Sunday
   34,                                            !- Monday
   34,                                            !- Tuesday
   34,                                            !- Wednesday
   34,                                            !- Thursday
   34,                                            !- Friday
   11,                                            !- Saturday
   11,                                            !- Holiday
   34,                                            !- SummerDesignDay
   11,                                            !- WinterDesignDay
   34,                                            !- CustomDay1
   34;                                            !- CustomDay2

Schedule:Week:Daily, Seville Classroom_ClassRm_Lighting_Oct,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11,                                            !- Sunday
   34,                                            !- Monday
   34,                                            !- Tuesday
   34,                                            !- Wednesday
   34,                                            !- Thursday
   34,                                            !- Friday
   11,                                            !- Saturday
   11,                                            !- Holiday
   34,                                            !- SummerDesignDay
   11,                                            !- WinterDesignDay
   34,                                            !- CustomDay1
   34;                                            !- CustomDay2

Schedule:Week:Daily, Seville Classroom_ClassRm_Lighting_Nov,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11,                                            !- Sunday
   34,                                            !- Monday
   34,                                            !- Tuesday
   34,                                            !- Wednesday
   34,                                            !- Thursday
   34,                                            !- Friday
   11,                                            !- Saturday
   11,                                            !- Holiday
   34,                                            !- SummerDesignDay
   11,                                            !- WinterDesignDay
   34,                                            !- CustomDay1
   34;                                            !- CustomDay2

Schedule:Week:Daily, Seville Classroom_ClassRm_Lighting_Dec,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11,                                            !- Sunday
   34,                                            !- Monday
   34,                                            !- Tuesday
   34,                                            !- Wednesday
   34,                                            !- Thursday
   34,                                            !- Friday
   11,                                            !- Saturday
   11,                                            !- Holiday
   34,                                            !- SummerDesignDay
   11,                                            !- WinterDesignDay
   34,                                            !- CustomDay1
   34;                                            !- CustomDay2


! Schedule: CEIP outdoor CO2 levels 400 ppm (Source: NOAA ESRL)
Schedule:Compact,
CEIP outdoor CO2 levels 400 ppm (Source: NOAA ESRL),
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00,  400  ;


! Schedule: Seville Classroom_ClassRm_Occ
Schedule:Week:Daily, Seville Classroom_ClassRm_Occ_Jan,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11,                                            !- Sunday
   10000,                                         !- Monday
   10000,                                         !- Tuesday
   10000,                                         !- Wednesday
   10000,                                         !- Thursday
   10000,                                         !- Friday
   11,                                            !- Saturday
   11,                                            !- Holiday
   10000,                                         !- SummerDesignDay
   11,                                            !- WinterDesignDay
   10000,                                         !- CustomDay1
   10000;                                         !- CustomDay2

Schedule:Week:Daily, Seville Classroom_ClassRm_Occ_Feb,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11,                                            !- Sunday
   10000,                                         !- Monday
   10000,                                         !- Tuesday
   10000,                                         !- Wednesday
   10000,                                         !- Thursday
   10000,                                         !- Friday
   11,                                            !- Saturday
   11,                                            !- Holiday
   10000,                                         !- SummerDesignDay
   11,                                            !- WinterDesignDay
   10000,                                         !- CustomDay1
   10000;                                         !- CustomDay2

Schedule:Week:Daily, Seville Classroom_ClassRm_Occ_Mar,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11,                                            !- Sunday
   10000,                                         !- Monday
   10000,                                         !- Tuesday
   10000,                                         !- Wednesday
   10000,                                         !- Thursday
   10000,                                         !- Friday
   11,                                            !- Saturday
   11,                                            !- Holiday
   10000,                                         !- SummerDesignDay
   11,                                            !- WinterDesignDay
   10000,                                         !- CustomDay1
   10000;                                         !- CustomDay2

Schedule:Week:Daily, Seville Classroom_ClassRm_Occ_Apr,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11,                                            !- Sunday
   10000,                                         !- Monday
   10000,                                         !- Tuesday
   10000,                                         !- Wednesday
   10000,                                         !- Thursday
   10000,                                         !- Friday
   11,                                            !- Saturday
   11,                                            !- Holiday
   10000,                                         !- SummerDesignDay
   11,                                            !- WinterDesignDay
   10000,                                         !- CustomDay1
   10000;                                         !- CustomDay2

Schedule:Week:Daily, Seville Classroom_ClassRm_Occ_May,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11,                                            !- Sunday
   10000,                                         !- Monday
   10000,                                         !- Tuesday
   10000,                                         !- Wednesday
   10000,                                         !- Thursday
   10000,                                         !- Friday
   11,                                            !- Saturday
   11,                                            !- Holiday
   10000,                                         !- SummerDesignDay
   11,                                            !- WinterDesignDay
   10000,                                         !- CustomDay1
   10000;                                         !- CustomDay2

Schedule:Week:Daily, Seville Classroom_ClassRm_Occ_Jun,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11,                                            !- Sunday
   10000,                                         !- Monday
   10000,                                         !- Tuesday
   10000,                                         !- Wednesday
   10000,                                         !- Thursday
   10000,                                         !- Friday
   11,                                            !- Saturday
   11,                                            !- Holiday
   10000,                                         !- SummerDesignDay
   11,                                            !- WinterDesignDay
   10000,                                         !- CustomDay1
   10000;                                         !- CustomDay2

Schedule:Week:Daily, Seville Classroom_ClassRm_Occ_Jul,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11,                                            !- Sunday
   11,                                            !- Monday
   11,                                            !- Tuesday
   11,                                            !- Wednesday
   11,                                            !- Thursday
   11,                                            !- Friday
   11,                                            !- Saturday
   11,                                            !- Holiday
   11,                                            !- SummerDesignDay
   11,                                            !- WinterDesignDay
   11,                                            !- CustomDay1
   11;                                            !- CustomDay2

Schedule:Week:Daily, Seville Classroom_ClassRm_Occ_Aug,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11,                                            !- Sunday
   11,                                            !- Monday
   11,                                            !- Tuesday
   11,                                            !- Wednesday
   11,                                            !- Thursday
   11,                                            !- Friday
   11,                                            !- Saturday
   11,                                            !- Holiday
   11,                                            !- SummerDesignDay
   11,                                            !- WinterDesignDay
   11,                                            !- CustomDay1
   11;                                            !- CustomDay2

Schedule:Week:Daily, Seville Classroom_ClassRm_Occ_Sep,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11,                                            !- Sunday
   10000,                                         !- Monday
   10000,                                         !- Tuesday
   10000,                                         !- Wednesday
   10000,                                         !- Thursday
   10000,                                         !- Friday
   11,                                            !- Saturday
   11,                                            !- Holiday
   10000,                                         !- SummerDesignDay
   11,                                            !- WinterDesignDay
   10000,                                         !- CustomDay1
   10000;                                         !- CustomDay2

Schedule:Week:Daily, Seville Classroom_ClassRm_Occ_Oct,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11,                                            !- Sunday
   10000,                                         !- Monday
   10000,                                         !- Tuesday
   10000,                                         !- Wednesday
   10000,                                         !- Thursday
   10000,                                         !- Friday
   11,                                            !- Saturday
   11,                                            !- Holiday
   10000,                                         !- SummerDesignDay
   11,                                            !- WinterDesignDay
   10000,                                         !- CustomDay1
   10000;                                         !- CustomDay2

Schedule:Week:Daily, Seville Classroom_ClassRm_Occ_Nov,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11,                                            !- Sunday
   10000,                                         !- Monday
   10000,                                         !- Tuesday
   10000,                                         !- Wednesday
   10000,                                         !- Thursday
   10000,                                         !- Friday
   11,                                            !- Saturday
   11,                                            !- Holiday
   10000,                                         !- SummerDesignDay
   11,                                            !- WinterDesignDay
   10000,                                         !- CustomDay1
   10000;                                         !- CustomDay2

Schedule:Week:Daily, Seville Classroom_ClassRm_Occ_Dec,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11,                                            !- Sunday
   10000,                                         !- Monday
   10000,                                         !- Tuesday
   10000,                                         !- Wednesday
   10000,                                         !- Thursday
   10000,                                         !- Friday
   11,                                            !- Saturday
   11,                                            !- Holiday
   10000,                                         !- SummerDesignDay
   11,                                            !- WinterDesignDay
   10000,                                         !- CustomDay1
   10000;                                         !- CustomDay2


! Schedule: Seville Classroom_ClassRm_Lighting
Schedule:Year, Seville Classroom_ClassRm_Lighting, Any number,  !- A SCHEDULE contains from 1 to 18 Schedule:Week:Daily
   Seville Classroom_ClassRm_Lighting_Jan, 1, 1, 1, 31,  !- Schedule:Week:Daily - From date to date
   Seville Classroom_ClassRm_Lighting_Feb, 2, 1, 2, 28,  !- Schedule:Week:Daily - From date to date
   Seville Classroom_ClassRm_Lighting_Mar, 3, 1, 3, 31,  !- Schedule:Week:Daily - From date to date
   Seville Classroom_ClassRm_Lighting_Apr, 4, 1, 4, 30,  !- Schedule:Week:Daily - From date to date
   Seville Classroom_ClassRm_Lighting_May, 5, 1, 5, 31,  !- Schedule:Week:Daily - From date to date
   Seville Classroom_ClassRm_Lighting_Jun, 6, 1, 6, 30,  !- Schedule:Week:Daily - From date to date
   Seville Classroom_ClassRm_Lighting_Jul, 7, 1, 7, 31,  !- Schedule:Week:Daily - From date to date
   Seville Classroom_ClassRm_Lighting_Aug, 8, 1, 8, 31,  !- Schedule:Week:Daily - From date to date
   Seville Classroom_ClassRm_Lighting_Sep, 9, 1, 9, 30,  !- Schedule:Week:Daily - From date to date
   Seville Classroom_ClassRm_Lighting_Oct, 10, 1, 10, 31,  !- Schedule:Week:Daily - From date to date
   Seville Classroom_ClassRm_Lighting_Nov, 11, 1, 11, 30,  !- Schedule:Week:Daily - From date to date
   Seville Classroom_ClassRm_Lighting_Dec, 12, 1, 12, 31;  !- Schedule:Week:Daily - From date to date

! Schedule: Seville Classroom_ClassRm_Occ
Schedule:Year, Seville Classroom_ClassRm_Occ, Any number,  !- A SCHEDULE contains from 1 to 18 Schedule:Week:Daily
   Seville Classroom_ClassRm_Occ_Jan, 1, 1, 1, 31,  !- Schedule:Week:Daily - From date to date
   Seville Classroom_ClassRm_Occ_Feb, 2, 1, 2, 28,  !- Schedule:Week:Daily - From date to date
   Seville Classroom_ClassRm_Occ_Mar, 3, 1, 3, 31,  !- Schedule:Week:Daily - From date to date
   Seville Classroom_ClassRm_Occ_Apr, 4, 1, 4, 30,  !- Schedule:Week:Daily - From date to date
   Seville Classroom_ClassRm_Occ_May, 5, 1, 5, 31,  !- Schedule:Week:Daily - From date to date
   Seville Classroom_ClassRm_Occ_Jun, 6, 1, 6, 30,  !- Schedule:Week:Daily - From date to date
   Seville Classroom_ClassRm_Occ_Jul, 7, 1, 7, 31,  !- Schedule:Week:Daily - From date to date
   Seville Classroom_ClassRm_Occ_Aug, 8, 1, 8, 31,  !- Schedule:Week:Daily - From date to date
   Seville Classroom_ClassRm_Occ_Sep, 9, 1, 9, 30,  !- Schedule:Week:Daily - From date to date
   Seville Classroom_ClassRm_Occ_Oct, 10, 1, 10, 31,!- Schedule:Week:Daily - From date to date
   Seville Classroom_ClassRm_Occ_Nov, 11, 1, 11, 30,!- Schedule:Week:Daily - From date to date
   Seville Classroom_ClassRm_Occ_Dec, 12, 1, 12, 31;!- Schedule:Week:Daily - From date to date

Schedule:Compact, 20001,
Any Number,
Through: 12/31, 
For: Weekdays Weekends SummerDesignDays,
Until: 24:00, -.5,
For: WinterDesignDays,
Until: 24:00, 0,
For: AllOtherDays,
Until: 24:00, -.5;  

WindowMaterial:Gas,1002,                          !- AIR 13MM
   Air,                                           !- Gas type (Air - Argon - Krypton - Xenon - SF6 - Custom)
    .013;                                         !- Thickness {m}

WindowMaterial:Gas,Half thickness 1002,           !- AIR 13MM
   Air,                                           !- Gas type (Air - Argon - Krypton - Xenon - SF6 - Custom)
    .0065;                                        !- Thickness {m}



WindowMaterial:Glazing,2,                         !- Generic CLEAR 3MM
   SpectralAverage,                               !- Optical data type {SpectralAverage or Spectral}
   ,                                              !- Name of spectral data set when Optical Data Type = Spectral
   .003,                                          !- Thickness {m}
   .837,                                          !- Solar transmittance at normal incidence
   .075,                                          !- Solar reflectance at normal incidence: front side
   .075,                                          !- Solar reflectance at normal incidence: back side
   .898,                                          !- Visible transmittance at normal incidence
   .081,                                          !- Visible reflectance at normal incidence: front side
   .081,                                          !- Visible reflectance at normal incidence: back side
   .0,                                            !- IR transmittance at normal incidence
   .84,                                           !- IR emissivity: front side
   .84,                                           !- IR emissivity: back side
   .9,                                            !- Conductivity {W/m-K}
   1;                                             !- Dirt Correction Factor for Solar and Visible Transmittance

WindowMaterial:Glazing,38,                        !- Generic PYR B CLEAR 3MM
   SpectralAverage,                               !- Optical data type {SpectralAverage or Spectral}
   ,                                              !- Name of spectral data set when Optical Data Type = Spectral
   .003,                                          !- Thickness {m}
   .740,                                          !- Solar transmittance at normal incidence
   .090,                                          !- Solar reflectance at normal incidence: front side
   .100,                                          !- Solar reflectance at normal incidence: back side
   .820,                                          !- Visible transmittance at normal incidence
   .110,                                          !- Visible reflectance at normal incidence: front side
   .120,                                          !- Visible reflectance at normal incidence: back side
   .0,                                            !- IR transmittance at normal incidence
   .84,                                           !- IR emissivity: front side
   .20,                                           !- IR emissivity: back side
   .9,                                            !- Conductivity {W/m-K}
   1;                                             !- Dirt Correction Factor for Solar and Visible Transmittance
! CEIP Terrazzo 1in (TZ01)- espesor 0,02
Material, CEIP Terrazzo 1in (TZ01)_.02,
   Rough,                                         !- Roughness
   .02,                                           !- Thickness {m}
   2,                                             !- Conductivity {w/m-K}
   2243,                                          !- Density {kg/m3}
   837,                                           !- Specific Heat {J/kg-K}
   .9,                                            !- Thermal Emittance
   .7,                                            !- Solar Absorptance
   .7;                                            !- Visible Absorptance

! Cast Concrete (Lightweight)- espesor 0,07
Material, Cast Concrete (Lightweight)_.07,
   Rough,                                         !- Roughness
   .07,                                           !- Thickness {m}
   0.38,                                          !- Conductivity {w/m-K}
   1200,                                          !- Density {kg/m3}
   1000,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.6,                                           !- Solar Absorptance
   0.6;                                           !- Visible Absorptance

! Concrete, 1800  kg/m3- espesor 0,04
Material, Concrete 1800  kg/m3_.04,
   Rough,                                         !- Roughness
   .04,                                           !- Thickness {m}
   1.13,                                          !- Conductivity {w/m-K}
   1800,                                          !- Density {kg/m3}
   1000,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.6,                                           !- Solar Absorptance
   0.6;                                           !- Visible Absorptance

! Concrete blocks/tiles - block, hollow, lightweight, 150mm- espesor 0,2
Material, Concrete blocks/tiles - block hollow lightweight 150mm_.2,
   Rough,                                         !- Roughness
   .2,                                            !- Thickness {m}
   0.48,                                          !- Conductivity {w/m-K}
   880,                                           !- Density {kg/m3}
   840,                                           !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.6,                                           !- Solar Absorptance
   0.6;                                           !- Visible Absorptance

! Concrete, cast - aerated - 500 kg/m3- espesor 0,02
Material, Concrete cast - aerated - 500 kg/m3_.02,
   Rough,                                         !- Roughness
   .02,                                           !- Thickness {m}
   0.16,                                          !- Conductivity {w/m-K}
   500,                                           !- Density {kg/m3}
   840,                                           !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.6,                                           !- Solar Absorptance
   0.6;                                           !- Visible Absorptance

! Gypsum Plastering- espesor 0,02
Material, Gypsum Plastering_.02,
   Rough,                                         !- Roughness
   .02,                                           !- Thickness {m}
   0.4,                                           !- Conductivity {w/m-K}
   1000,                                          !- Density {kg/m3}
   1000,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.5,                                           !- Solar Absorptance
   0.5;                                           !- Visible Absorptance

! Brickwork Outer- espesor 0,12
Material, Brickwork Outer_.12,
   Rough,                                         !- Roughness
   .12,                                           !- Thickness {m}
   0.84,                                          !- Conductivity {w/m-K}
   1700,                                          !- Density {kg/m3}
   800,                                           !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.7,                                           !- Solar Absorptance
   0.7;                                           !- Visible Absorptance

! Cement/plaster/mortar - cement- espesor 0,015
Material, Cement/plaster/mortar - cement_.015,
   Rough,                                         !- Roughness
   .015,                                          !- Thickness {m}
   0.72,                                          !- Conductivity {w/m-K}
   1860,                                          !- Density {kg/m3}
   840,                                           !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.6,                                           !- Solar Absorptance
   0.6;                                           !- Visible Absorptance

! Brick- espesor 0,09
Material, Brick_.09,
   Rough,                                         !- Roughness
   .09,                                           !- Thickness {m}
   0.72,                                          !- Conductivity {w/m-K}
   1920,                                          !- Density {kg/m3}
   840,                                           !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.6,                                           !- Solar Absorptance
   0.6;                                           !- Visible Absorptance

! Cement/plaster/mortar - cement plaster- espesor 0,015
Material, Cement/plaster/mortar - cement plaster_.015,
   Rough,                                         !- Roughness
   .015,                                          !- Thickness {m}
   0.72,                                          !- Conductivity {w/m-K}
   1760,                                          !- Density {kg/m3}
   840,                                           !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.6,                                           !- Solar Absorptance
   0.6;                                           !- Visible Absorptance

! Gypsum Plasterboard- espesor 0,025
Material, Gypsum Plasterboard_.025,
   Rough,                                         !- Roughness
   .025,                                          !- Thickness {m}
   0.25,                                          !- Conductivity {w/m-K}
   900,                                           !- Density {kg/m3}
   1000,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.5,                                           !- Solar Absorptance
   0.5;                                           !- Visible Absorptance

! Asbestos-related materials - asbestos cement building board- espesor 0,015
Material, Asbestos-related materials - asbestos cement building board_.015,
   Rough,                                         !- Roughness
   .015,                                          !- Thickness {m}
   0.6,                                           !- Conductivity {w/m-K}
   1920,                                          !- Density {kg/m3}
   840,                                           !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.6,                                           !- Solar Absorptance
   0.6;                                           !- Visible Absorptance


! SVQ Slab (interior-interior)
Construction, SVQ Slab (interior-interior),
   CEIP Terrazzo 1in (TZ01)_.02,                  !- .02m
   Cast Concrete (Lightweight)_.07,               !- .07m
   Concrete 1800  kg/m3_.04,                      !- .04m
   Concrete blocks/tiles - block hollow lightweight 150mm_.2,  !- .2m
   Concrete cast - aerated - 500 kg/m3_.02,       !- .02m
   Gypsum Plastering_.02;                         !- .02m

! <Previous reversed>
Construction, SVQ Slab (interior-interior)_Rev,
   Gypsum Plastering_.02,                         !- .02m
   Concrete cast - aerated - 500 kg/m3_.02,       !- .02m
   Concrete blocks/tiles - block hollow lightweight 150mm_.2,  !- .2m
   Concrete 1800  kg/m3_.04,                      !- .04m
   Cast Concrete (Lightweight)_.07,               !- .07m
   CEIP Terrazzo 1in (TZ01)_.02;                  !- .02m

! SVQ Slab (interior-interior)_Reversed
Construction, SVQ Slab (interior-interior)_Reversed,
   Gypsum Plastering_.02,                         !- .02m
   Concrete cast - aerated - 500 kg/m3_.02,       !- .02m
   Concrete blocks/tiles - block hollow lightweight 150mm_.2,  !- .2m
   Concrete 1800  kg/m3_.04,                      !- .04m
   Cast Concrete (Lightweight)_.07,               !- .07m
   CEIP Terrazzo 1in (TZ01)_.02;                  !- .02m

! <Previous reversed>
Construction, SVQ Slab (interior-interior)_Reversed_Rev,
   CEIP Terrazzo 1in (TZ01)_.02,                  !- .02m
   Cast Concrete (Lightweight)_.07,               !- .07m
   Concrete 1800  kg/m3_.04,                      !- .04m
   Concrete blocks/tiles - block hollow lightweight 150mm_.2,  !- .2m
   Concrete cast - aerated - 500 kg/m3_.02,       !- .02m
   Gypsum Plastering_.02;                         !- .02m

! Special material to represent an R-value for the next construction
Material:NoMass, 5_RVAL_3,                        !- Material name - Air layer, 50mm, wall
   Rough,                                         !- Roughness
   .2399,                                         !- Resistance {m2-K/w}
   0.9,                                           !- Thermal Emittance
   0.7,                                           !- Solar Absorptance
   0.7;                                           !- Visible Absorptance

! SVQ Unventilated cavity wall
Construction, SVQ Unventilated cavity wall,
   Brickwork Outer_.12,                           !- .12m
   Cement/plaster/mortar - cement_.015,           !- .015m
   5_RVAL_3,                                      !- R-value
   Brick_.09,                                     !- .09m
   Cement/plaster/mortar - cement plaster_.015;   !- .015m

! Special material to represent an R-value for the next construction
Material:NoMass, 6_RVAL_3,                        !- Material name - Air layer, 50mm, wall
   Rough,                                         !- Roughness
   .2399,                                         !- Resistance {m2-K/w}
   0.9,                                           !- Thermal Emittance
   0.7,                                           !- Solar Absorptance
   0.7;                                           !- Visible Absorptance

! <Previous reversed>
Construction, SVQ Unventilated cavity wall_Rev,
   Cement/plaster/mortar - cement plaster_.015,   !- .015m
   Brick_.09,                                     !- .09m
   6_RVAL_3,                                      !- R-value
   Cement/plaster/mortar - cement_.015,           !- .015m
   Brickwork Outer_.12;                           !- .12m

! Special material to represent an R-value for the next construction
Material:NoMass, 7_RVAL_2,                        !- Material name - Air gap 10mm
   Rough,                                         !- Roughness
   .15,                                           !- Resistance {m2-K/w}
   0.9,                                           !- Thermal Emittance
   0.7,                                           !- Solar Absorptance
   0.7;                                           !- Visible Absorptance

! Partición del proyecto
Construction, Partición del proyecto,
   Gypsum Plasterboard_.025,                      !- .025m
   7_RVAL_2,                                      !- R-value
   Gypsum Plasterboard_.025;                      !- .025m

! Special material to represent an R-value for the next construction
Material:NoMass, 8_RVAL_2,                        !- Material name - Air gap 10mm
   Rough,                                         !- Roughness
   .15,                                           !- Resistance {m2-K/w}
   0.9,                                           !- Thermal Emittance
   0.7,                                           !- Solar Absorptance
   0.7;                                           !- Visible Absorptance

! <Previous reversed>
Construction, Partición del proyecto_Rev,
   Gypsum Plasterboard_.025,                      !- .025m
   8_RVAL_2,                                      !- R-value
   Gypsum Plasterboard_.025;                      !- .025m

! Special material to represent an R-value for the next construction
Material:NoMass, 9_RVAL_2,                        !- Material name - 2010 NCM Air layer unventilated-roof
   Rough,                                         !- Roughness
   .16,                                           !- Resistance {m2-K/w}
   0.9,                                           !- Thermal Emittance
   0.7,                                           !- Solar Absorptance
   0.7;                                           !- Visible Absorptance

! SVQ pitched roof unnocupied
Construction, SVQ pitched roof unnocupied,
   Asbestos-related materials - asbestos cement building board_.015,  !- .015m
   9_RVAL_2;                                      !- R-value

! Special material to represent an R-value for the next construction
Material:NoMass, 10_RVAL_1,                       !- Material name - 2010 NCM Air layer unventilated-roof
   Rough,                                         !- Roughness
   .16,                                           !- Resistance {m2-K/w}
   0.9,                                           !- Thermal Emittance
   0.7,                                           !- Solar Absorptance
   0.7;                                           !- Visible Absorptance

! <Previous reversed>
Construction, SVQ pitched roof unnocupied_Rev,
   10_RVAL_1,                                     !- R-value
   Asbestos-related materials - asbestos cement building board_.015;  !- .015m



Construction,CEIP Acristalamiento exterior del proyecto (norte) - 1001,  !- CEIP Acristalamiento exterior del proyecto (norte) - Material layer names follow:
   38,                                            !- Generic PYR B CLEAR 3MM
   1002,                                          !- AIR 13MM
   2;                                             !- Generic CLEAR 3MM

Construction,CEIP Acristalamiento exterior del proyecto (sur) - 1002,  !- CEIP Acristalamiento exterior del proyecto (sur) - Material layer names follow:
   38,                                            !- Generic PYR B CLEAR 3MM
   1002,                                          !- AIR 13MM
   2;                                             !- Generic CLEAR 3MM

HeatBalanceAlgorithm, 
   ConductionTransferFunction,                    !- Heat Balance Algorithm: CTF or CondFD
   2000,                                          !- Max Surface Temperature Limit
   0.00000001,                                    !- Minimum Surface Convection Heat Transfer Coefficient
   1000;                                          !- Maximum Surface Convection Heat Transfer Coefficient

ShadowCalculation, PolygonClipping, Periodic, 20,  15000, SutherlandHodgman, , SimpleSkyDiffuseModeling;  !- Interval between shading calcs

SurfaceConvectionAlgorithm:Inside,TARP;           !- Inside Convection Algorithm
SurfaceConvectionAlgorithm:Outside,DOE-2;         !- Outside Convection Algorithm
ZoneCapacitanceMultiplier:ResearchSpecial, All, , 1, 1.0, 1.0, 1.0;

Building, Main building,                          !- Building Name
   0,                                             !- North Axis
   Suburbs,                                       !- Terrain
    .04,                                          !- Loads Convergence Tolerance
    .4,                                           !- Temperature Convergence Tolerance
   FullInteriorAndExterior,                       !- Solar Distribution
   25,                                            !- Maximum number of warmup days
   6;                                             !- Minimum number of warmup days

GlobalGeometryRules, LowerLeftCorner, CounterClockWise, Relative;  !- Surface order is specified as viewed from outside the zone

! Z_Case study classroom - Classroom
Zone, ZXCASESTUDYCLASSROOM:CLASSROOM,             !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    126.7031,                                     !- Zone volume
    45.2511,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People ZXCASESTUDYCLASSROOM:CLASSROOM, !- Name
      ZXCASESTUDYCLASSROOM:CLASSROOM,             !- Zone Name
      Seville Classroom_ClassRm_Lighting,           !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .44,                                       !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 5651,                     !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 5651,                     !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 5651,      !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  105;                         !- Constant value

   Schedule:Compact, Clothing Schedule 5651,      !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, ZXCASESTUDYCLASSROOM:CLASSROOM General lighting,  !- Name
      ZXCASESTUDYCLASSROOM:CLASSROOM,             !- Zone Name
      Seville Classroom_ClassRm_Lighting,           !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      15,                                         !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .42,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#ZXCASESTUDYCLASSROOM:CLASSROOM#GeneralLights;  !- LightsEndUseKey

   ! Equipment gain
   OtherEquipment, ZXCASESTUDYCLASSROOM:CLASSROOM Equipment gain,  !- Name
      Electricity,                                !- Fuel Type
      ZXCASESTUDYCLASSROOM:CLASSROOM,             !- Zone Name
      Seville Classroom_ClassRm_Lighting,           !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      5,                                          !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   AirflowNetwork:MultiZone:Zone,
      ZXCASESTUDYCLASSROOM:CLASSROOM,             !- Name of Associated Thermal Zone
      Temperature,                                !- Ventilation Control Mode
      20001,                                      !- Vent Temperature Schedule
      ,                                           !- Limit on multiplier for modulating venting open factor
      ,                                           !- Lower value on inside/outside temperature difference for modulating the venting open factor
      ,                                           !- Upper value on inside/outside temperature difference for modulating the venting open factor
      ,                                           !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
      ,                                           !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
      On 24/7;                                    !- Venting Availability Schedule Name


   ! Z_Case study classroom, Classroom, Techo - 52,688 m², Surface Area: 52.688
   BuildingSurface:Detailed,                      !- Surface
      ZXCASESTUDYCLASSROOM:CLASSROOM_Floor_0_0_0, !- Surface name
      Floor, SVQ Slab (interior-interior),  !- Class and Construction Name
      ZXCASESTUDYCLASSROOM:CLASSROOM,             !- Zone Name
      Surface, ZXCSSTDYCLSSRMBLW:CLASSROOMBELOW_Ceiling_1_0_10000,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       2.8828499354,-4.2806461956, 8.8300000973,  !- Vertex 1
      -2.1915803133,-1.2316208952, 8.8300000973,  !- Vertex 2
       2.3922584916, 6.3971679782, 8.8300000973,  !- Vertex 3
       7.4666886682, 3.3481425578, 8.8300000973;  !- Vertex 4

   ! Z_Case study classroom, Classroom, Techo - 52,688 m², Surface Area: 52.688 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      ZXCSSTDYCLSSRMBLW:CLASSROOMBELOW_Ceiling_1_0_10000,  !- Surface name
      Ceiling, SVQ Slab (interior-interior)_Rev,  !- Class and Construction Name
      ZXCSSTDYCLSSRMBLW:CLASSROOMBELOW,           !- Zone Name
      Surface, ZXCASESTUDYCLASSROOM:CLASSROOM_Floor_0_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -2.1915803133,-1.2316208952, 8.8300000973,  !- Vertex 1
       2.8828499354,-4.2806461956, 8.8300000973,  !- Vertex 2
       7.4666886682, 3.3481425578, 8.8300000973,  !- Vertex 3
       2.3922584916, 6.3971679782, 8.8300000973;  !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         ZXCASESTUDYCLASSROOM:CLASSROOM_Floor_0_0_0,   !- Crack Name
         .105376,                                 !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         ZXCASESTUDYCLASSROOM:CLASSROOM_Floor_0_0_0,   !- Name of Associated Heat Transfer Surface
         ZXCASESTUDYCLASSROOM:CLASSROOM_Floor_0_0_0,   !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! Z_Case study classroom, Classroom, Techo - 52,688 m², Surface Area: 52.688
   BuildingSurface:Detailed,                      !- Surface
      ZXCASESTUDYCLASSROOM:CLASSROOM_Ceiling_1_0_0,  !- Surface name
      Ceiling, SVQ Slab (interior-interior)_Reversed,  !- Class and Construction Name
      ZXCASESTUDYCLASSROOM:CLASSROOM,             !- Zone Name
      Surface, ZXNOOCCUPPIEDROOF:UNVNTLTDARCVTY_Floor_2_0_10001,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -2.1915803073,-1.2316209045, 12.0000000004, !- Vertex 1
       2.8828499329,-4.2806461998, 12.0000000004, !- Vertex 2
       7.4666886656, 3.3481425536, 12.0000000004, !- Vertex 3
       2.3922584358, 6.397167866, 12.0000000004;  !- Vertex 4

   ! Z_Case study classroom, Classroom, Techo - 52,688 m², Surface Area: 52.688 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      ZXNOOCCUPPIEDROOF:UNVNTLTDARCVTY_Floor_2_0_10001,  !- Surface name
      Floor, SVQ Slab (interior-interior)_Reversed_Rev,  !- Class and Construction Name
      ZXNOOCCUPPIEDROOF:UNVNTLTDARCVTY,           !- Zone Name
      Surface, ZXCASESTUDYCLASSROOM:CLASSROOM_Ceiling_1_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       2.8828499329,-4.2806461998, 12.0000000004, !- Vertex 1
      -2.1915803073,-1.2316209045, 12.0000000004, !- Vertex 2
       2.3922584358, 6.397167866, 12.0000000004,  !- Vertex 3
       7.4666886656, 3.3481425536, 12.0000000004; !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         ZXCASESTUDYCLASSROOM:CLASSROOM_Ceiling_1_0_0,   !- Crack Name
         .105376,                                 !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         ZXCASESTUDYCLASSROOM:CLASSROOM_Ceiling_1_0_0,   !- Name of Associated Heat Transfer Surface
         ZXCASESTUDYCLASSROOM:CLASSROOM_Ceiling_1_0_0,   !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! Z_Case study classroom, Classroom, Muro - 28,213 m² - 121,0°, Surface Area: 28,213m²
   BuildingSurface:Detailed,                      !- Surface
      ZXCASESTUDYCLASSROOM:CLASSROOM_Wall_2_0_0,  !- Surface name
      Wall, SVQ Unventilated cavity wall,   !- Class and Construction Name
      ZXCASESTUDYCLASSROOM:CLASSROOM,             !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       2.8828499336,-4.2806461945, 8.8300000973,  !- Vertex 1
       7.4666886641, 3.3481425552, 8.8300000973,  !- Vertex 2
       7.4666886641, 3.3481425552, 12.0000000004, !- Vertex 3
       2.8828499336,-4.2806461945, 12.0000000004; !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         ZXCASESTUDYCLASSROOM:CLASSROOM_Wall_2_0_0,   !- Crack Name
         .0056426,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         ZXCASESTUDYCLASSROOM:CLASSROOM_Wall_2_0_0,   !- Name of Associated Heat Transfer Surface
         ZXCASESTUDYCLASSROOM:CLASSROOM_Wall_2_0_0,   !- Leakage Component Name
         ZXCASESTUDYCLASSROOM:CLASSROOM_Wall_2_0_0,   !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         ZXCASESTUDYCLASSROOM:CLASSROOM_Wall_2_0_0,  !- Name
         13.89,                                   !- External Node Height
         ZXCASESTUDYCLASSROOM:CLASSROOM_Wall_2_0_0;  !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         ZXCASESTUDYCLASSROOM:CLASSROOM_Wall_2_0_0,   !- Name
         Cp Data,                                 !- CP Array
         -.3344,                                  !- Wind direction #1 (deg)
         -.1756,                                  !- Wind direction #2 (deg)
          .1933,                                  !- Wind direction #3 (deg)
          .3067,                                  !- Wind direction #4 (deg)
         -.0244,                                  !- Wind direction #5 (deg)
         -.3156,                                  !- Wind direction #6 (deg)
         -.3033,                                  !- Wind direction #7 (deg)
         -.2467;                                  !- Wind direction #8 (deg)

   ! Z_Case study classroom, Classroom, Muro - 18,766 m² - 31,0°, Surface Area: 18,766m²
   BuildingSurface:Detailed,                      !- Surface
      ZXCASESTUDYCLASSROOM:CLASSROOM_Wall_3_0_0,  !- Surface name
      Wall, SVQ Unventilated cavity wall,   !- Class and Construction Name
      ZXCASESTUDYCLASSROOM:CLASSROOM,             !- Zone Name
      OtherSideConditionsModel,                   !- Outside Boundary Condition
      ZXCASESTUDYCLASSROOM:CLASSROOM_Wall_3_0_0 BoundaryObject,   !- Outside Boundary Condition Object
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       7.466688666, 3.3481425541, 8.8300000973,   !- Vertex 1
       2.3922584957, 6.3971679757, 8.8300000973,  !- Vertex 2
       2.3922584957, 6.3971679757, 12.0000000004, !- Vertex 3
       7.466688666, 3.3481425541, 12.0000000004;  !- Vertex 4

   SurfaceProperty:OtherSideConditionsModel,
      ZXCASESTUDYCLASSROOM:CLASSROOM_Wall_3_0_0 BoundaryObject,  !- OtherSideConditionsModel Name
      GapConvectionRadiation;                     !- Type of Modeling

   SurfaceProperty:ExteriorNaturalVentedCavity,
      ZXCASESTUDYCLASSROOM:CLASSROOM_Wall_3_0_0NatVentCavity,  !- Name
      ZXCASESTUDYCLASSROOM:CLASSROOM_Wall_3_0_0 BoundaryObject,  !- Boundary Conditions Model Name
      .02,                                        !- Area Fraction of Openings {dimensionless}
      .9,                                         !- Thermal Emissivity of Exterior Baffle Material {dimensionless}
      .92,                                        !- Solar Absorbtivity of Exterior Baffle {dimensionless}
      .05,                                        !- Height Scale for Buoyancy-Driven Ventilation
      .05,                                        !- Effective Thickness of Cavity Behind Exterior Baffle {m}
      .97,                                        !- Ratio of Actual Surface Area to Projected Surface Area {dimensionless}
      Smooth,                                     !- Roughness of Exterior Surface
      .1,                                         !- Effectiveness for Perforations with Respect to Wind {dimensionless}
      .5,                                         !- Discharge Coefficient for Openings with Respect to Buoyancy Driven Flow {dimensionless}
      ZXCASESTUDYCLASSROOM:CLASSROOM_Wall_3_0_0;  !- Surface 1 Name

      ! Window, 0,591m²
      FenestrationSurface:Detailed, ZXCASESTUDYCLASSROOM:CLASSROOM_Wall_3_0_0_0_0_2_Win,  !- Window name
         Window,                                  !- Class
         CEIP Acristalamiento exterior del proyecto (norte) - 1001,  !- Construction Name
         ZXCASESTUDYCLASSROOM:CLASSROOM_Wall_3_0_0,  !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          4.1157706851, 5.3615773176, 10.86,      !- Vertex 1
          3.05977909, 5.9960811161, 10.86,        !- Vertex 2
          3.05977909, 5.9960811161, 11.34,        !- Vertex 3
          4.1157706851, 5.3615773176, 11.34;      !- Vertex 4

      AirflowNetwork:MultiZone:Component:DetailedOpening, 
         ZXCASESTUDYCLASSROOM:CLASSROOM_Wall_3_0_0_0_0_2_Win,   !- Name - Win
         .001,                                    !- Air Mass Flow Coefficient When Window or Door Is Closed (kg/s @ 1Pa per m crack)
         .6,                                      !- Air Mass Flow Exponent When Window or Door Is Closed (dimensionless)
         NonPivoted,                              !- Type of large vertical opening (LVO)
         0,                                       !- Extra crack length for LVO type 1 with multiple openable parts (m)
         2,                                       !- Number of Opening Factor Values
         0,                                       !- Opening factor #1 (dimensionless)
         0.65,                                    !- Discharge coefficient for opening factor #1 (dimensionless)
         0,                                       !- Width factor for opening factor #1 (dimensionless)
         1,                                       !- Height factor for opening factor #1 (dimensionless)
         0,                                       !- Start height factor for opening factor #1 (dimensionless)
         1,                                       !- Opening factor #2 (dimensionless)
         0.65,                                    !- Discharge coefficient for Opening factor #2 (dimensionless)
         1,                                       !- Width factor for Opening factor #2 (dimensionless)
         1,                                       !- Height factor for Opening factor #2 (dimensionless)
         0,                                       !- Start height factor for Opening factor #2 (dimensionless)
         0,                                       !- Opening factor #3 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #3 (dimensionless)
         0,                                       !- Width factor for Opening factor #3 (dimensionless)
         0,                                       !- Height factor for Opening factor #3 (dimensionless)
         0,                                       !- Start height factor for Opening factor #3 (dimensionless)
         0,                                       !- Opening factor #4 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #4 (dimensionless)
         0,                                       !- Width factor for Opening factor #4 (dimensionless)
         0,                                       !- Height factor for Opening factor #4 (dimensionless)
         0;                                       !- Start height factor for Opening factor #4 (dimensionless)

      AirflowNetwork:MultiZone:Surface,
         ZXCASESTUDYCLASSROOM:CLASSROOM_Wall_3_0_0_0_0_2_Win,   !- Name of Associated Heat Transfer Surface
         ZXCASESTUDYCLASSROOM:CLASSROOM_Wall_3_0_0_0_0_2_Win,   !- Leakage Component Name
         ZXCASESTUDYCLASSROOM:CLASSROOM_Wall_3_0_0_0_0_2_Win,   !- External Node Name
         1,                                       !- Crack Actual Value or Window Open Factor for Ventilation (dimensionless)
         Temperature,                             !- Ventilation control mode
         20001,                                   !- Ventilation temp schedule
         ,                                        !- Limit on multiplier for modulating venting open factor
         ,                                        !- Lower value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
         On 24/7;                                 !- Venting Availability Schedule Name

      AirflowNetwork:MultiZone:ExternalNode,
         ZXCASESTUDYCLASSROOM:CLASSROOM_Wall_3_0_0_0_0_2_Win,  !- Name
         14.8,                                    !- External Node Height
         ZXCASESTUDYCLASSROOM:CLASSROOM_Wall_3_0_0_0_0_2_Win;  !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         ZXCASESTUDYCLASSROOM:CLASSROOM_Wall_3_0_0_0_0_2_Win,   !- Name
         Cp Data,                                 !- CP Array
          .1933,                                  !- Wind direction #1 (deg)
          .3067,                                  !- Wind direction #2 (deg)
         -.0244,                                  !- Wind direction #3 (deg)
         -.3156,                                  !- Wind direction #4 (deg)
         -.3033,                                  !- Wind direction #5 (deg)
         -.2467,                                  !- Wind direction #6 (deg)
         -.3344,                                  !- Wind direction #7 (deg)
         -.1756;                                  !- Wind direction #8 (deg)

      ! Window, 0,590m²
      FenestrationSurface:Detailed, ZXCASESTUDYCLASSROOM:CLASSROOM_Wall_3_0_0_1_0_1_Win,  !- Window name
         Window,                                  !- Class
         CEIP Acristalamiento exterior del proyecto (norte) - 1001,  !- Construction Name
         ZXCASESTUDYCLASSROOM:CLASSROOM_Wall_3_0_0,  !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          5.3361557971, 4.6282959232, 10.86,      !- Vertex 1
          4.2829183063, 5.2611448889, 10.86,      !- Vertex 2
          4.2829183063, 5.2611448889, 11.34,      !- Vertex 3
          5.3361557971, 4.6282959232, 11.34;      !- Vertex 4

      AirflowNetwork:MultiZone:Component:DetailedOpening, 
         ZXCASESTUDYCLASSROOM:CLASSROOM_Wall_3_0_0_1_0_1_Win,   !- Name - Win
         .001,                                    !- Air Mass Flow Coefficient When Window or Door Is Closed (kg/s @ 1Pa per m crack)
         .6,                                      !- Air Mass Flow Exponent When Window or Door Is Closed (dimensionless)
         NonPivoted,                              !- Type of large vertical opening (LVO)
         0,                                       !- Extra crack length for LVO type 1 with multiple openable parts (m)
         2,                                       !- Number of Opening Factor Values
         0,                                       !- Opening factor #1 (dimensionless)
         0.65,                                    !- Discharge coefficient for opening factor #1 (dimensionless)
         0,                                       !- Width factor for opening factor #1 (dimensionless)
         1,                                       !- Height factor for opening factor #1 (dimensionless)
         0,                                       !- Start height factor for opening factor #1 (dimensionless)
         1,                                       !- Opening factor #2 (dimensionless)
         0.65,                                    !- Discharge coefficient for Opening factor #2 (dimensionless)
         1,                                       !- Width factor for Opening factor #2 (dimensionless)
         1,                                       !- Height factor for Opening factor #2 (dimensionless)
         0,                                       !- Start height factor for Opening factor #2 (dimensionless)
         0,                                       !- Opening factor #3 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #3 (dimensionless)
         0,                                       !- Width factor for Opening factor #3 (dimensionless)
         0,                                       !- Height factor for Opening factor #3 (dimensionless)
         0,                                       !- Start height factor for Opening factor #3 (dimensionless)
         0,                                       !- Opening factor #4 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #4 (dimensionless)
         0,                                       !- Width factor for Opening factor #4 (dimensionless)
         0,                                       !- Height factor for Opening factor #4 (dimensionless)
         0;                                       !- Start height factor for Opening factor #4 (dimensionless)

      AirflowNetwork:MultiZone:Surface,
         ZXCASESTUDYCLASSROOM:CLASSROOM_Wall_3_0_0_1_0_1_Win,   !- Name of Associated Heat Transfer Surface
         ZXCASESTUDYCLASSROOM:CLASSROOM_Wall_3_0_0_1_0_1_Win,   !- Leakage Component Name
         ZXCASESTUDYCLASSROOM:CLASSROOM_Wall_3_0_0_1_0_1_Win,   !- External Node Name
         1,                                       !- Crack Actual Value or Window Open Factor for Ventilation (dimensionless)
         Temperature,                             !- Ventilation control mode
         20001,                                   !- Ventilation temp schedule
         ,                                        !- Limit on multiplier for modulating venting open factor
         ,                                        !- Lower value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
         On 24/7;                                 !- Venting Availability Schedule Name

      AirflowNetwork:MultiZone:ExternalNode,
         ZXCASESTUDYCLASSROOM:CLASSROOM_Wall_3_0_0_1_0_1_Win,  !- Name
         14.8,                                    !- External Node Height
         ZXCASESTUDYCLASSROOM:CLASSROOM_Wall_3_0_0_1_0_1_Win;  !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         ZXCASESTUDYCLASSROOM:CLASSROOM_Wall_3_0_0_1_0_1_Win,   !- Name
         Cp Data,                                 !- CP Array
          .1933,                                  !- Wind direction #1 (deg)
          .3067,                                  !- Wind direction #2 (deg)
         -.0244,                                  !- Wind direction #3 (deg)
         -.3156,                                  !- Wind direction #4 (deg)
         -.3033,                                  !- Wind direction #5 (deg)
         -.2467,                                  !- Wind direction #6 (deg)
         -.3344,                                  !- Wind direction #7 (deg)
         -.1756;                                  !- Wind direction #8 (deg)

      ! Window, 0,590m²
      FenestrationSurface:Detailed, ZXCASESTUDYCLASSROOM:CLASSROOM_Wall_3_0_0_2_0_0_Win,  !- Window name
         Window,                                  !- Class
         CEIP Acristalamiento exterior del proyecto (norte) - 1001,  !- Construction Name
         ZXCASESTUDYCLASSROOM:CLASSROOM_Wall_3_0_0,  !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          6.5560606897, 3.8953030738, 10.86,      !- Vertex 1
          5.5033034183, 4.5278634946, 10.86,      !- Vertex 2
          5.5033034183, 4.5278634946, 11.34,      !- Vertex 3
          6.5560606897, 3.8953030738, 11.34;      !- Vertex 4

      AirflowNetwork:MultiZone:Component:DetailedOpening, 
         ZXCASESTUDYCLASSROOM:CLASSROOM_Wall_3_0_0_2_0_0_Win,   !- Name - Win
         .001,                                    !- Air Mass Flow Coefficient When Window or Door Is Closed (kg/s @ 1Pa per m crack)
         .6,                                      !- Air Mass Flow Exponent When Window or Door Is Closed (dimensionless)
         NonPivoted,                              !- Type of large vertical opening (LVO)
         0,                                       !- Extra crack length for LVO type 1 with multiple openable parts (m)
         2,                                       !- Number of Opening Factor Values
         0,                                       !- Opening factor #1 (dimensionless)
         0.65,                                    !- Discharge coefficient for opening factor #1 (dimensionless)
         0,                                       !- Width factor for opening factor #1 (dimensionless)
         1,                                       !- Height factor for opening factor #1 (dimensionless)
         0,                                       !- Start height factor for opening factor #1 (dimensionless)
         1,                                       !- Opening factor #2 (dimensionless)
         0.65,                                    !- Discharge coefficient for Opening factor #2 (dimensionless)
         1,                                       !- Width factor for Opening factor #2 (dimensionless)
         1,                                       !- Height factor for Opening factor #2 (dimensionless)
         0,                                       !- Start height factor for Opening factor #2 (dimensionless)
         0,                                       !- Opening factor #3 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #3 (dimensionless)
         0,                                       !- Width factor for Opening factor #3 (dimensionless)
         0,                                       !- Height factor for Opening factor #3 (dimensionless)
         0,                                       !- Start height factor for Opening factor #3 (dimensionless)
         0,                                       !- Opening factor #4 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #4 (dimensionless)
         0,                                       !- Width factor for Opening factor #4 (dimensionless)
         0,                                       !- Height factor for Opening factor #4 (dimensionless)
         0;                                       !- Start height factor for Opening factor #4 (dimensionless)

      AirflowNetwork:MultiZone:Surface,
         ZXCASESTUDYCLASSROOM:CLASSROOM_Wall_3_0_0_2_0_0_Win,   !- Name of Associated Heat Transfer Surface
         ZXCASESTUDYCLASSROOM:CLASSROOM_Wall_3_0_0_2_0_0_Win,   !- Leakage Component Name
         ZXCASESTUDYCLASSROOM:CLASSROOM_Wall_3_0_0_2_0_0_Win,   !- External Node Name
         1,                                       !- Crack Actual Value or Window Open Factor for Ventilation (dimensionless)
         Temperature,                             !- Ventilation control mode
         20001,                                   !- Ventilation temp schedule
         ,                                        !- Limit on multiplier for modulating venting open factor
         ,                                        !- Lower value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
         On 24/7;                                 !- Venting Availability Schedule Name

      AirflowNetwork:MultiZone:ExternalNode,
         ZXCASESTUDYCLASSROOM:CLASSROOM_Wall_3_0_0_2_0_0_Win,  !- Name
         14.8,                                    !- External Node Height
         ZXCASESTUDYCLASSROOM:CLASSROOM_Wall_3_0_0_2_0_0_Win;  !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         ZXCASESTUDYCLASSROOM:CLASSROOM_Wall_3_0_0_2_0_0_Win,   !- Name
         Cp Data,                                 !- CP Array
          .1933,                                  !- Wind direction #1 (deg)
          .3067,                                  !- Wind direction #2 (deg)
         -.0244,                                  !- Wind direction #3 (deg)
         -.3156,                                  !- Wind direction #4 (deg)
         -.3033,                                  !- Wind direction #5 (deg)
         -.2467,                                  !- Wind direction #6 (deg)
         -.3344,                                  !- Wind direction #7 (deg)
         -.1756;                                  !- Wind direction #8 (deg)

   ! Z_Case study classroom, Classroom, Partición - 28,213 m²  (Adiabático), Surface Area: 28,213m²
   BuildingSurface:Detailed,                      !- Surface
      ZXCASESTUDYCLASSROOM:CLASSROOM_Partition_4_0_0,  !- Surface name
      Wall, Partición del proyecto,               !- Class and Construction Name
      ZXCASESTUDYCLASSROOM:CLASSROOM,             !- Zone Name
      Surface, ZXCASESTUDYCLASSROOM:CLASSROOM_Partition_4_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       2.3922584957, 6.3971679757, 8.8300000973,  !- Vertex 1
      -2.1915803092,-1.2316208977, 8.8300000973,  !- Vertex 2
      -2.1915803092,-1.2316208977, 12.0000000004, !- Vertex 3
       2.3922584957, 6.3971679757, 12.0000000004; !- Vertex 4

   ! Z_Case study classroom, Classroom, Muro - 18,766 m² - 211,0°, Surface Area: 18,766m²
   BuildingSurface:Detailed,                      !- Surface
      ZXCASESTUDYCLASSROOM:CLASSROOM_Wall_5_0_0,  !- Surface name
      Wall, SVQ Unventilated cavity wall,   !- Class and Construction Name
      ZXCASESTUDYCLASSROOM:CLASSROOM,             !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -2.1915803092,-1.2316208977, 8.8300000973,  !- Vertex 1
       2.8828499317,-4.2806461934, 8.8300000973,  !- Vertex 2
       2.8828499317,-4.2806461934, 12.0000000004, !- Vertex 3
      -2.1915803092,-1.2316208977, 12.0000000004; !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         ZXCASESTUDYCLASSROOM:CLASSROOM_Wall_5_0_0,   !- Crack Name
         .0025912,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         ZXCASESTUDYCLASSROOM:CLASSROOM_Wall_5_0_0,   !- Name of Associated Heat Transfer Surface
         ZXCASESTUDYCLASSROOM:CLASSROOM_Wall_5_0_0,   !- Leakage Component Name
         ZXCASESTUDYCLASSROOM:CLASSROOM_Wall_5_0_0,   !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         ZXCASESTUDYCLASSROOM:CLASSROOM_Wall_5_0_0,  !- Name
         13.89,                                   !- External Node Height
         ZXCASESTUDYCLASSROOM:CLASSROOM_Wall_5_0_0;  !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         ZXCASESTUDYCLASSROOM:CLASSROOM_Wall_5_0_0,   !- Name
         Cp Data,                                 !- CP Array
         -.3033,                                  !- Wind direction #1 (deg)
         -.2467,                                  !- Wind direction #2 (deg)
         -.3344,                                  !- Wind direction #3 (deg)
         -.1756,                                  !- Wind direction #4 (deg)
          .1933,                                  !- Wind direction #5 (deg)
          .3067,                                  !- Wind direction #6 (deg)
         -.0244,                                  !- Wind direction #7 (deg)
         -.3156;                                  !- Wind direction #8 (deg)

      ! Window, 0,888m²
      FenestrationSurface:Detailed, ZXCASESTUDYCLASSROOM:CLASSROOM_Wall_5_0_0_0_0_5_Win,  !- Window name
         Window,                                  !- Class
         CEIP Acristalamiento exterior del proyecto (sur) - 1002,  !- Construction Name
         ZXCASESTUDYCLASSROOM:CLASSROOM_Wall_5_0_0,  !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -.86226566,-2.0303537206, 10.13594687,   !- Vertex 1
         -.0436708878,-2.5222150822, 10.13594687, !- Vertex 2
         -.0436708878,-2.5222150822, 11.06594687, !- Vertex 3
         -.86226566,-2.0303537206, 11.06594687;   !- Vertex 4

      AirflowNetwork:MultiZone:Component:DetailedOpening, 
         ZXCASESTUDYCLASSROOM:CLASSROOM_Wall_5_0_0_0_0_5_Win,   !- Name - Win
         .001,                                    !- Air Mass Flow Coefficient When Window or Door Is Closed (kg/s @ 1Pa per m crack)
         .6,                                      !- Air Mass Flow Exponent When Window or Door Is Closed (dimensionless)
         NonPivoted,                              !- Type of large vertical opening (LVO)
         0,                                       !- Extra crack length for LVO type 1 with multiple openable parts (m)
         2,                                       !- Number of Opening Factor Values
         0,                                       !- Opening factor #1 (dimensionless)
         0.65,                                    !- Discharge coefficient for opening factor #1 (dimensionless)
         0,                                       !- Width factor for opening factor #1 (dimensionless)
         1,                                       !- Height factor for opening factor #1 (dimensionless)
         0,                                       !- Start height factor for opening factor #1 (dimensionless)
         1,                                       !- Opening factor #2 (dimensionless)
         0.65,                                    !- Discharge coefficient for Opening factor #2 (dimensionless)
         1,                                       !- Width factor for Opening factor #2 (dimensionless)
         1,                                       !- Height factor for Opening factor #2 (dimensionless)
         0,                                       !- Start height factor for Opening factor #2 (dimensionless)
         0,                                       !- Opening factor #3 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #3 (dimensionless)
         0,                                       !- Width factor for Opening factor #3 (dimensionless)
         0,                                       !- Height factor for Opening factor #3 (dimensionless)
         0,                                       !- Start height factor for Opening factor #3 (dimensionless)
         0,                                       !- Opening factor #4 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #4 (dimensionless)
         0,                                       !- Width factor for Opening factor #4 (dimensionless)
         0,                                       !- Height factor for Opening factor #4 (dimensionless)
         0;                                       !- Start height factor for Opening factor #4 (dimensionless)

      AirflowNetwork:MultiZone:Surface,
         ZXCASESTUDYCLASSROOM:CLASSROOM_Wall_5_0_0_0_0_5_Win,   !- Name of Associated Heat Transfer Surface
         ZXCASESTUDYCLASSROOM:CLASSROOM_Wall_5_0_0_0_0_5_Win,   !- Leakage Component Name
         ZXCASESTUDYCLASSROOM:CLASSROOM_Wall_5_0_0_0_0_5_Win,   !- External Node Name
         1,                                       !- Crack Actual Value or Window Open Factor for Ventilation (dimensionless)
         Temperature,                             !- Ventilation control mode
         20001,                                   !- Ventilation temp schedule
         ,                                        !- Limit on multiplier for modulating venting open factor
         ,                                        !- Lower value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
         On 24/7;                                 !- Venting Availability Schedule Name

      AirflowNetwork:MultiZone:ExternalNode,
         ZXCASESTUDYCLASSROOM:CLASSROOM_Wall_5_0_0_0_0_5_Win,  !- Name
         14.13,                                   !- External Node Height
         ZXCASESTUDYCLASSROOM:CLASSROOM_Wall_5_0_0_0_0_5_Win;  !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         ZXCASESTUDYCLASSROOM:CLASSROOM_Wall_5_0_0_0_0_5_Win,   !- Name
         Cp Data,                                 !- CP Array
         -.3033,                                  !- Wind direction #1 (deg)
         -.2467,                                  !- Wind direction #2 (deg)
         -.3344,                                  !- Wind direction #3 (deg)
         -.1756,                                  !- Wind direction #4 (deg)
          .1933,                                  !- Wind direction #5 (deg)
          .3067,                                  !- Wind direction #6 (deg)
         -.0244,                                  !- Wind direction #7 (deg)
         -.3156;                                  !- Wind direction #8 (deg)

      ! Window, 0,888m²
      FenestrationSurface:Detailed, ZXCASESTUDYCLASSROOM:CLASSROOM_Wall_5_0_0_1_0_4_Win,  !- Window name
         Window,                                  !- Class
         CEIP Acristalamiento exterior del proyecto (sur) - 1002,  !- Construction Name
         ZXCASESTUDYCLASSROOM:CLASSROOM_Wall_5_0_0,  !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -1.8694372383,-1.4251839826, 10.13594687,!- Vertex 1
         -1.0508424661,-1.9170453442, 10.13594687,!- Vertex 2
         -1.0508424661,-1.9170453442, 11.06594687,!- Vertex 3
         -1.8694372383,-1.4251839826, 11.06594687;!- Vertex 4

      AirflowNetwork:MultiZone:Component:DetailedOpening, 
         ZXCASESTUDYCLASSROOM:CLASSROOM_Wall_5_0_0_1_0_4_Win,   !- Name - Win
         .001,                                    !- Air Mass Flow Coefficient When Window or Door Is Closed (kg/s @ 1Pa per m crack)
         .6,                                      !- Air Mass Flow Exponent When Window or Door Is Closed (dimensionless)
         NonPivoted,                              !- Type of large vertical opening (LVO)
         0,                                       !- Extra crack length for LVO type 1 with multiple openable parts (m)
         2,                                       !- Number of Opening Factor Values
         0,                                       !- Opening factor #1 (dimensionless)
         0.65,                                    !- Discharge coefficient for opening factor #1 (dimensionless)
         0,                                       !- Width factor for opening factor #1 (dimensionless)
         1,                                       !- Height factor for opening factor #1 (dimensionless)
         0,                                       !- Start height factor for opening factor #1 (dimensionless)
         1,                                       !- Opening factor #2 (dimensionless)
         0.65,                                    !- Discharge coefficient for Opening factor #2 (dimensionless)
         1,                                       !- Width factor for Opening factor #2 (dimensionless)
         1,                                       !- Height factor for Opening factor #2 (dimensionless)
         0,                                       !- Start height factor for Opening factor #2 (dimensionless)
         0,                                       !- Opening factor #3 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #3 (dimensionless)
         0,                                       !- Width factor for Opening factor #3 (dimensionless)
         0,                                       !- Height factor for Opening factor #3 (dimensionless)
         0,                                       !- Start height factor for Opening factor #3 (dimensionless)
         0,                                       !- Opening factor #4 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #4 (dimensionless)
         0,                                       !- Width factor for Opening factor #4 (dimensionless)
         0,                                       !- Height factor for Opening factor #4 (dimensionless)
         0;                                       !- Start height factor for Opening factor #4 (dimensionless)

      AirflowNetwork:MultiZone:Surface,
         ZXCASESTUDYCLASSROOM:CLASSROOM_Wall_5_0_0_1_0_4_Win,   !- Name of Associated Heat Transfer Surface
         ZXCASESTUDYCLASSROOM:CLASSROOM_Wall_5_0_0_1_0_4_Win,   !- Leakage Component Name
         ZXCASESTUDYCLASSROOM:CLASSROOM_Wall_5_0_0_1_0_4_Win,   !- External Node Name
         1,                                       !- Crack Actual Value or Window Open Factor for Ventilation (dimensionless)
         Temperature,                             !- Ventilation control mode
         20001,                                   !- Ventilation temp schedule
         ,                                        !- Limit on multiplier for modulating venting open factor
         ,                                        !- Lower value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
         On 24/7;                                 !- Venting Availability Schedule Name

      AirflowNetwork:MultiZone:ExternalNode,
         ZXCASESTUDYCLASSROOM:CLASSROOM_Wall_5_0_0_1_0_4_Win,  !- Name
         14.13,                                   !- External Node Height
         ZXCASESTUDYCLASSROOM:CLASSROOM_Wall_5_0_0_1_0_4_Win;  !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         ZXCASESTUDYCLASSROOM:CLASSROOM_Wall_5_0_0_1_0_4_Win,   !- Name
         Cp Data,                                 !- CP Array
         -.3033,                                  !- Wind direction #1 (deg)
         -.2467,                                  !- Wind direction #2 (deg)
         -.3344,                                  !- Wind direction #3 (deg)
         -.1756,                                  !- Wind direction #4 (deg)
          .1933,                                  !- Wind direction #5 (deg)
          .3067,                                  !- Wind direction #6 (deg)
         -.0244,                                  !- Wind direction #7 (deg)
         -.3156;                                  !- Wind direction #8 (deg)

      ! Window, 0,888m²
      FenestrationSurface:Detailed, ZXCASESTUDYCLASSROOM:CLASSROOM_Wall_5_0_0_2_0_3_Win,  !- Window name
         Window,                                  !- Class
         CEIP Acristalamiento exterior del proyecto (sur) - 1002,  !- Construction Name
         ZXCASESTUDYCLASSROOM:CLASSROOM_Wall_5_0_0,  !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          1.2377942267,-3.2921970042, 10.13594687,!- Vertex 1
          2.0563889989,-3.7840583657, 10.13594687,!- Vertex 2
          2.0563889989,-3.7840583657, 11.06594687,!- Vertex 3
          1.2377942267,-3.2921970042, 11.06594687;!- Vertex 4

      AirflowNetwork:MultiZone:Component:DetailedOpening, 
         ZXCASESTUDYCLASSROOM:CLASSROOM_Wall_5_0_0_2_0_3_Win,   !- Name - Win
         .001,                                    !- Air Mass Flow Coefficient When Window or Door Is Closed (kg/s @ 1Pa per m crack)
         .6,                                      !- Air Mass Flow Exponent When Window or Door Is Closed (dimensionless)
         NonPivoted,                              !- Type of large vertical opening (LVO)
         0,                                       !- Extra crack length for LVO type 1 with multiple openable parts (m)
         2,                                       !- Number of Opening Factor Values
         0,                                       !- Opening factor #1 (dimensionless)
         0.65,                                    !- Discharge coefficient for opening factor #1 (dimensionless)
         0,                                       !- Width factor for opening factor #1 (dimensionless)
         1,                                       !- Height factor for opening factor #1 (dimensionless)
         0,                                       !- Start height factor for opening factor #1 (dimensionless)
         1,                                       !- Opening factor #2 (dimensionless)
         0.65,                                    !- Discharge coefficient for Opening factor #2 (dimensionless)
         1,                                       !- Width factor for Opening factor #2 (dimensionless)
         1,                                       !- Height factor for Opening factor #2 (dimensionless)
         0,                                       !- Start height factor for Opening factor #2 (dimensionless)
         0,                                       !- Opening factor #3 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #3 (dimensionless)
         0,                                       !- Width factor for Opening factor #3 (dimensionless)
         0,                                       !- Height factor for Opening factor #3 (dimensionless)
         0,                                       !- Start height factor for Opening factor #3 (dimensionless)
         0,                                       !- Opening factor #4 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #4 (dimensionless)
         0,                                       !- Width factor for Opening factor #4 (dimensionless)
         0,                                       !- Height factor for Opening factor #4 (dimensionless)
         0;                                       !- Start height factor for Opening factor #4 (dimensionless)

      AirflowNetwork:MultiZone:Surface,
         ZXCASESTUDYCLASSROOM:CLASSROOM_Wall_5_0_0_2_0_3_Win,   !- Name of Associated Heat Transfer Surface
         ZXCASESTUDYCLASSROOM:CLASSROOM_Wall_5_0_0_2_0_3_Win,   !- Leakage Component Name
         ZXCASESTUDYCLASSROOM:CLASSROOM_Wall_5_0_0_2_0_3_Win,   !- External Node Name
         1,                                       !- Crack Actual Value or Window Open Factor for Ventilation (dimensionless)
         Temperature,                             !- Ventilation control mode
         20001,                                   !- Ventilation temp schedule
         ,                                        !- Limit on multiplier for modulating venting open factor
         ,                                        !- Lower value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
         On 24/7;                                 !- Venting Availability Schedule Name

      AirflowNetwork:MultiZone:ExternalNode,
         ZXCASESTUDYCLASSROOM:CLASSROOM_Wall_5_0_0_2_0_3_Win,  !- Name
         14.13,                                   !- External Node Height
         ZXCASESTUDYCLASSROOM:CLASSROOM_Wall_5_0_0_2_0_3_Win;  !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         ZXCASESTUDYCLASSROOM:CLASSROOM_Wall_5_0_0_2_0_3_Win,   !- Name
         Cp Data,                                 !- CP Array
         -.3033,                                  !- Wind direction #1 (deg)
         -.2467,                                  !- Wind direction #2 (deg)
         -.3344,                                  !- Wind direction #3 (deg)
         -.1756,                                  !- Wind direction #4 (deg)
          .1933,                                  !- Wind direction #5 (deg)
          .3067,                                  !- Wind direction #6 (deg)
         -.0244,                                  !- Wind direction #7 (deg)
         -.3156;                                  !- Wind direction #8 (deg)

      ! Window, 0,888m²
      FenestrationSurface:Detailed, ZXCASESTUDYCLASSROOM:CLASSROOM_Wall_5_0_0_3_0_2_Win,  !- Window name
         Window,                                  !- Class
         CEIP Acristalamiento exterior del proyecto (sur) - 1002,  !- Construction Name
         ZXCASESTUDYCLASSROOM:CLASSROOM_Wall_5_0_0,  !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          .2306226484,-2.6870272662, 10.13594687, !- Vertex 1
          1.0492174206,-3.1788886277, 10.13594687,!- Vertex 2
          1.0492174206,-3.1788886277, 11.06594687,!- Vertex 3
          .2306226484,-2.6870272662, 11.06594687; !- Vertex 4

      AirflowNetwork:MultiZone:Component:DetailedOpening, 
         ZXCASESTUDYCLASSROOM:CLASSROOM_Wall_5_0_0_3_0_2_Win,   !- Name - Win
         .001,                                    !- Air Mass Flow Coefficient When Window or Door Is Closed (kg/s @ 1Pa per m crack)
         .6,                                      !- Air Mass Flow Exponent When Window or Door Is Closed (dimensionless)
         NonPivoted,                              !- Type of large vertical opening (LVO)
         0,                                       !- Extra crack length for LVO type 1 with multiple openable parts (m)
         2,                                       !- Number of Opening Factor Values
         0,                                       !- Opening factor #1 (dimensionless)
         0.65,                                    !- Discharge coefficient for opening factor #1 (dimensionless)
         0,                                       !- Width factor for opening factor #1 (dimensionless)
         1,                                       !- Height factor for opening factor #1 (dimensionless)
         0,                                       !- Start height factor for opening factor #1 (dimensionless)
         1,                                       !- Opening factor #2 (dimensionless)
         0.65,                                    !- Discharge coefficient for Opening factor #2 (dimensionless)
         1,                                       !- Width factor for Opening factor #2 (dimensionless)
         1,                                       !- Height factor for Opening factor #2 (dimensionless)
         0,                                       !- Start height factor for Opening factor #2 (dimensionless)
         0,                                       !- Opening factor #3 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #3 (dimensionless)
         0,                                       !- Width factor for Opening factor #3 (dimensionless)
         0,                                       !- Height factor for Opening factor #3 (dimensionless)
         0,                                       !- Start height factor for Opening factor #3 (dimensionless)
         0,                                       !- Opening factor #4 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #4 (dimensionless)
         0,                                       !- Width factor for Opening factor #4 (dimensionless)
         0,                                       !- Height factor for Opening factor #4 (dimensionless)
         0;                                       !- Start height factor for Opening factor #4 (dimensionless)

      AirflowNetwork:MultiZone:Surface,
         ZXCASESTUDYCLASSROOM:CLASSROOM_Wall_5_0_0_3_0_2_Win,   !- Name of Associated Heat Transfer Surface
         ZXCASESTUDYCLASSROOM:CLASSROOM_Wall_5_0_0_3_0_2_Win,   !- Leakage Component Name
         ZXCASESTUDYCLASSROOM:CLASSROOM_Wall_5_0_0_3_0_2_Win,   !- External Node Name
         1,                                       !- Crack Actual Value or Window Open Factor for Ventilation (dimensionless)
         Temperature,                             !- Ventilation control mode
         20001,                                   !- Ventilation temp schedule
         ,                                        !- Limit on multiplier for modulating venting open factor
         ,                                        !- Lower value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
         On 24/7;                                 !- Venting Availability Schedule Name

      AirflowNetwork:MultiZone:ExternalNode,
         ZXCASESTUDYCLASSROOM:CLASSROOM_Wall_5_0_0_3_0_2_Win,  !- Name
         14.13,                                   !- External Node Height
         ZXCASESTUDYCLASSROOM:CLASSROOM_Wall_5_0_0_3_0_2_Win;  !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         ZXCASESTUDYCLASSROOM:CLASSROOM_Wall_5_0_0_3_0_2_Win,   !- Name
         Cp Data,                                 !- CP Array
         -.3033,                                  !- Wind direction #1 (deg)
         -.2467,                                  !- Wind direction #2 (deg)
         -.3344,                                  !- Wind direction #3 (deg)
         -.1756,                                  !- Wind direction #4 (deg)
          .1933,                                  !- Wind direction #5 (deg)
          .3067,                                  !- Wind direction #6 (deg)
         -.0244,                                  !- Wind direction #7 (deg)
         -.3156;                                  !- Wind direction #8 (deg)

      ! Window, 1,129m²
      FenestrationSurface:Detailed, ZXCASESTUDYCLASSROOM:CLASSROOM_Wall_5_0_0_4_0_1_Win,  !- Window name
         Window,                                  !- Class
         CEIP Acristalamiento exterior del proyecto (sur) - 1002,  !- Construction Name
         ZXCASESTUDYCLASSROOM:CLASSROOM_Wall_5_0_0,  !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -1.8666724366,-1.4268452431, 11.28626406,!- Vertex 1
         -.0409060861,-2.5238763426, 11.28626406, !- Vertex 2
         -.0409060861,-2.5238763426, 11.81626406, !- Vertex 3
         -1.8666724366,-1.4268452431, 11.81626406;!- Vertex 4

      AirflowNetwork:MultiZone:Component:DetailedOpening, 
         ZXCASESTUDYCLASSROOM:CLASSROOM_Wall_5_0_0_4_0_1_Win,   !- Name - Win
         .001,                                    !- Air Mass Flow Coefficient When Window or Door Is Closed (kg/s @ 1Pa per m crack)
         .6,                                      !- Air Mass Flow Exponent When Window or Door Is Closed (dimensionless)
         NonPivoted,                              !- Type of large vertical opening (LVO)
         0,                                       !- Extra crack length for LVO type 1 with multiple openable parts (m)
         2,                                       !- Number of Opening Factor Values
         0,                                       !- Opening factor #1 (dimensionless)
         0.65,                                    !- Discharge coefficient for opening factor #1 (dimensionless)
         0,                                       !- Width factor for opening factor #1 (dimensionless)
         1,                                       !- Height factor for opening factor #1 (dimensionless)
         0,                                       !- Start height factor for opening factor #1 (dimensionless)
         1,                                       !- Opening factor #2 (dimensionless)
         0.65,                                    !- Discharge coefficient for Opening factor #2 (dimensionless)
         0.00000001,                              !- Width factor for Opening factor #2 (dimensionless)
         1,                                       !- Height factor for Opening factor #2 (dimensionless)
         0,                                       !- Start height factor for Opening factor #2 (dimensionless)
         0,                                       !- Opening factor #3 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #3 (dimensionless)
         0,                                       !- Width factor for Opening factor #3 (dimensionless)
         0,                                       !- Height factor for Opening factor #3 (dimensionless)
         0,                                       !- Start height factor for Opening factor #3 (dimensionless)
         0,                                       !- Opening factor #4 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #4 (dimensionless)
         0,                                       !- Width factor for Opening factor #4 (dimensionless)
         0,                                       !- Height factor for Opening factor #4 (dimensionless)
         0;                                       !- Start height factor for Opening factor #4 (dimensionless)

      AirflowNetwork:MultiZone:Surface,
         ZXCASESTUDYCLASSROOM:CLASSROOM_Wall_5_0_0_4_0_1_Win,   !- Name of Associated Heat Transfer Surface
         ZXCASESTUDYCLASSROOM:CLASSROOM_Wall_5_0_0_4_0_1_Win,   !- Leakage Component Name
         ZXCASESTUDYCLASSROOM:CLASSROOM_Wall_5_0_0_4_0_1_Win,   !- External Node Name
         1,                                       !- Crack Actual Value or Window Open Factor for Ventilation (dimensionless)
         Temperature,                             !- Ventilation control mode
         20001,                                   !- Ventilation temp schedule
         ,                                        !- Limit on multiplier for modulating venting open factor
         ,                                        !- Lower value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
         Off 24/7;                                !- Venting Availability Schedule Name

      AirflowNetwork:MultiZone:ExternalNode,
         ZXCASESTUDYCLASSROOM:CLASSROOM_Wall_5_0_0_4_0_1_Win,  !- Name
         15.4,                                    !- External Node Height
         ZXCASESTUDYCLASSROOM:CLASSROOM_Wall_5_0_0_4_0_1_Win;  !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         ZXCASESTUDYCLASSROOM:CLASSROOM_Wall_5_0_0_4_0_1_Win,   !- Name
         Cp Data,                                 !- CP Array
         -.3033,                                  !- Wind direction #1 (deg)
         -.2467,                                  !- Wind direction #2 (deg)
         -.3344,                                  !- Wind direction #3 (deg)
         -.1756,                                  !- Wind direction #4 (deg)
          .1933,                                  !- Wind direction #5 (deg)
          .3067,                                  !- Wind direction #6 (deg)
         -.0244,                                  !- Wind direction #7 (deg)
         -.3156;                                  !- Wind direction #8 (deg)

      ! Window, 1,129m²
      FenestrationSurface:Detailed, ZXCASESTUDYCLASSROOM:CLASSROOM_Wall_5_0_0_5_0_0_Win,  !- Window name
         Window,                                  !- Class
         CEIP Acristalamiento exterior del proyecto (sur) - 1002,  !- Construction Name
         ZXCASESTUDYCLASSROOM:CLASSROOM_Wall_5_0_0,  !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          .2333874501,-2.6886885266, 11.28626406, !- Vertex 1
          2.0591538006,-3.7857196262, 11.28626406,!- Vertex 2
          2.0591538006,-3.7857196262, 11.81626406,!- Vertex 3
          .2333874501,-2.6886885266, 11.81626406; !- Vertex 4

      AirflowNetwork:MultiZone:Component:DetailedOpening, 
         ZXCASESTUDYCLASSROOM:CLASSROOM_Wall_5_0_0_5_0_0_Win,   !- Name - Win
         .001,                                    !- Air Mass Flow Coefficient When Window or Door Is Closed (kg/s @ 1Pa per m crack)
         .6,                                      !- Air Mass Flow Exponent When Window or Door Is Closed (dimensionless)
         NonPivoted,                              !- Type of large vertical opening (LVO)
         0,                                       !- Extra crack length for LVO type 1 with multiple openable parts (m)
         2,                                       !- Number of Opening Factor Values
         0,                                       !- Opening factor #1 (dimensionless)
         0.65,                                    !- Discharge coefficient for opening factor #1 (dimensionless)
         0,                                       !- Width factor for opening factor #1 (dimensionless)
         1,                                       !- Height factor for opening factor #1 (dimensionless)
         0,                                       !- Start height factor for opening factor #1 (dimensionless)
         1,                                       !- Opening factor #2 (dimensionless)
         0.65,                                    !- Discharge coefficient for Opening factor #2 (dimensionless)
         0.00000001,                              !- Width factor for Opening factor #2 (dimensionless)
         1,                                       !- Height factor for Opening factor #2 (dimensionless)
         0,                                       !- Start height factor for Opening factor #2 (dimensionless)
         0,                                       !- Opening factor #3 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #3 (dimensionless)
         0,                                       !- Width factor for Opening factor #3 (dimensionless)
         0,                                       !- Height factor for Opening factor #3 (dimensionless)
         0,                                       !- Start height factor for Opening factor #3 (dimensionless)
         0,                                       !- Opening factor #4 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #4 (dimensionless)
         0,                                       !- Width factor for Opening factor #4 (dimensionless)
         0,                                       !- Height factor for Opening factor #4 (dimensionless)
         0;                                       !- Start height factor for Opening factor #4 (dimensionless)

      AirflowNetwork:MultiZone:Surface,
         ZXCASESTUDYCLASSROOM:CLASSROOM_Wall_5_0_0_5_0_0_Win,   !- Name of Associated Heat Transfer Surface
         ZXCASESTUDYCLASSROOM:CLASSROOM_Wall_5_0_0_5_0_0_Win,   !- Leakage Component Name
         ZXCASESTUDYCLASSROOM:CLASSROOM_Wall_5_0_0_5_0_0_Win,   !- External Node Name
         1,                                       !- Crack Actual Value or Window Open Factor for Ventilation (dimensionless)
         Temperature,                             !- Ventilation control mode
         20001,                                   !- Ventilation temp schedule
         ,                                        !- Limit on multiplier for modulating venting open factor
         ,                                        !- Lower value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
         Off 24/7;                                !- Venting Availability Schedule Name

      AirflowNetwork:MultiZone:ExternalNode,
         ZXCASESTUDYCLASSROOM:CLASSROOM_Wall_5_0_0_5_0_0_Win,  !- Name
         15.4,                                    !- External Node Height
         ZXCASESTUDYCLASSROOM:CLASSROOM_Wall_5_0_0_5_0_0_Win;  !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         ZXCASESTUDYCLASSROOM:CLASSROOM_Wall_5_0_0_5_0_0_Win,   !- Name
         Cp Data,                                 !- CP Array
         -.3033,                                  !- Wind direction #1 (deg)
         -.2467,                                  !- Wind direction #2 (deg)
         -.3344,                                  !- Wind direction #3 (deg)
         -.1756,                                  !- Wind direction #4 (deg)
          .1933,                                  !- Wind direction #5 (deg)
          .3067,                                  !- Wind direction #6 (deg)
         -.0244,                                  !- Wind direction #7 (deg)
         -.3156;                                  !- Wind direction #8 (deg)


! Z_NO occuppied roof - Unventilated Air cavity
Zone, ZXNOOCCUPPIEDROOF:UNVNTLTDARCVTY,           !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    3.5492,                                       !- Zone volume
    17.6057,                                      !- Floor Area
   TrombeWall,                                    !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   No;                                            !- Part Of Total Floor Area


   AirflowNetwork:MultiZone:Zone,
      ZXNOOCCUPPIEDROOF:UNVNTLTDARCVTY,           !- Name of Associated Thermal Zone
      Temperature,                                !- Ventilation Control Mode
      20001,                                      !- Vent Temperature Schedule
      ,                                           !- Limit on multiplier for modulating venting open factor
      ,                                           !- Lower value on inside/outside temperature difference for modulating the venting open factor
      ,                                           !- Upper value on inside/outside temperature difference for modulating the venting open factor
      ,                                           !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
      ,                                           !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
      Off 24/7;                                   !- Venting Availability Schedule Name


   ! Z_NO occuppied roof, Unventilated Air cavity, Muro - 6,000 m² - 301,0°, Surface Area: 6,000m²
   BuildingSurface:Detailed,                      !- Surface
      ZXNOOCCUPPIEDROOF:UNVNTLTDARCVTY_Wall_0_0_0,!- Surface name
      Wall, SVQ Unventilated cavity wall,   !- Class and Construction Name
      ZXNOOCCUPPIEDROOF:UNVNTLTDARCVTY,           !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      3,                                          !- Number vertices
       2.3922584348, 6.3971678723, 12.00000002,   !- Vertex 1
      -2.7581221906,-2.174504929, 12.00000002,    !- Vertex 2
      -.0438716389, 2.3427665743, 13.19999998;    !- Vertex 3

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         ZXNOOCCUPPIEDROOF:UNVNTLTDARCVTY_Wall_0_0_0,   !- Crack Name
         .0012,                                   !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         ZXNOOCCUPPIEDROOF:UNVNTLTDARCVTY_Wall_0_0_0,   !- Name of Associated Heat Transfer Surface
         ZXNOOCCUPPIEDROOF:UNVNTLTDARCVTY_Wall_0_0_0,   !- Leakage Component Name
         ZXNOOCCUPPIEDROOF:UNVNTLTDARCVTY_Wall_0_0_0,   !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         ZXNOOCCUPPIEDROOF:UNVNTLTDARCVTY_Wall_0_0_0,  !- Name
         18.6,                                    !- External Node Height
         ZXNOOCCUPPIEDROOF:UNVNTLTDARCVTY_Wall_0_0_0;  !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         ZXNOOCCUPPIEDROOF:UNVNTLTDARCVTY_Wall_0_0_0,   !- Name
         Cp Data,                                 !- CP Array
         -.0244,                                  !- Wind direction #1 (deg)
         -.3156,                                  !- Wind direction #2 (deg)
         -.3033,                                  !- Wind direction #3 (deg)
         -.2467,                                  !- Wind direction #4 (deg)
         -.3344,                                  !- Wind direction #5 (deg)
         -.1756,                                  !- Wind direction #6 (deg)
          .1933,                                  !- Wind direction #7 (deg)
          .3067;                                  !- Wind direction #8 (deg)

   ! Z_NO occuppied roof, Unventilated Air cavity, Cubierta exterior - 13º Pendiente 31,997 m², Surface Area: 31,997m²
   BuildingSurface:Detailed,                      !- Surface
      ZXNOOCCUPPIEDROOF:UNVNTLTDARCVTY_Roof_1_0_0,!- Surface name
      Roof, SVQ pitched roof unnocupied,    !- Class and Construction Name
      ZXNOOCCUPPIEDROOF:UNVNTLTDARCVTY,           !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -2.7581221907,-2.1745049291, 12.0000000207, !- Vertex 1
       2.3163080562,-5.2235302211, 12.0000000221, !- Vertex 2
       5.0305586057,-.7062587216, 13.1999999797,  !- Vertex 3
      -.0438716388, 2.3427665744, 13.1999999793;  !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         ZXNOOCCUPPIEDROOF:UNVNTLTDARCVTY_Roof_1_0_0,   !- Crack Name
         .0047995,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         ZXNOOCCUPPIEDROOF:UNVNTLTDARCVTY_Roof_1_0_0,   !- Name of Associated Heat Transfer Surface
         ZXNOOCCUPPIEDROOF:UNVNTLTDARCVTY_Roof_1_0_0,   !- Leakage Component Name
         ZXNOOCCUPPIEDROOF:UNVNTLTDARCVTY_Roof_1_0_0,   !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         ZXNOOCCUPPIEDROOF:UNVNTLTDARCVTY_Roof_1_0_0,  !- Name
         16.8,                                    !- External Node Height
         ZXNOOCCUPPIEDROOF:UNVNTLTDARCVTY_Roof_1_0_0;  !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         ZXNOOCCUPPIEDROOF:UNVNTLTDARCVTY_Roof_1_0_0,   !- Name
         Cp Data,                                 !- CP Array
         -.4189,                                  !- Wind direction #1 (deg)
         -.3811,                                  !- Wind direction #2 (deg)
         -.4811,                                  !- Wind direction #3 (deg)
         -.5189,                                  !- Wind direction #4 (deg)
         -.4189,                                  !- Wind direction #5 (deg)
         -.3811,                                  !- Wind direction #6 (deg)
         -.4811,                                  !- Wind direction #7 (deg)
         -.5189;                                  !- Wind direction #8 (deg)

   ! Z_NO occuppied roof, Unventilated Air cavity, Suelo exterior/interior - 59,200 m², Surface Area: 6,512m²
   BuildingSurface:Detailed,                      !- Surface
      ZXNOOCCUPPIEDROOF:UNVNTLTDARCVTY_ExtFloor_2_0_0,  !- Surface name
      Floor, SVQ Slab (interior-interior),  !- Class and Construction Name
      ZXNOOCCUPPIEDROOF:UNVNTLTDARCVTY,           !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       2.3163080556,-5.223530222, 12.0000000192,  !- Vertex 1
      -2.7581221897,-2.1745049353, 12.0000000192, !- Vertex 2
      -2.1915803073,-1.2316209045, 12.0000000196, !- Vertex 3
       2.8828499329,-4.2806461998, 12.0000000196; !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         ZXNOOCCUPPIEDROOF:UNVNTLTDARCVTY_ExtFloor_2_0_0,   !- Crack Name
         .006512,                                 !- Flow coeff (kg/s @ 1Pa)
         1,                                       !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         ZXNOOCCUPPIEDROOF:UNVNTLTDARCVTY_ExtFloor_2_0_0,   !- Name of Associated Heat Transfer Surface
         ZXNOOCCUPPIEDROOF:UNVNTLTDARCVTY_ExtFloor_2_0_0,   !- Leakage Component Name
         ZXNOOCCUPPIEDROOF:UNVNTLTDARCVTY_ExtFloor_2_0_0,   !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         ZXNOOCCUPPIEDROOF:UNVNTLTDARCVTY_ExtFloor_2_0_0,  !- Name
         16,                                      !- External Node Height
         ZXNOOCCUPPIEDROOF:UNVNTLTDARCVTY_ExtFloor_2_0_0;  !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         ZXNOOCCUPPIEDROOF:UNVNTLTDARCVTY_ExtFloor_2_0_0,   !- Name
         Cp Data,                                 !- CP Array
         -.5311,                                  !- Wind direction #1 (deg)
         -.5689,                                  !- Wind direction #2 (deg)
         -.4689,                                  !- Wind direction #3 (deg)
         -.4311,                                  !- Wind direction #4 (deg)
         -.5311,                                  !- Wind direction #5 (deg)
         -.5689,                                  !- Wind direction #6 (deg)
         -.4689,                                  !- Wind direction #7 (deg)
         -.4311;                                  !- Wind direction #8 (deg)

   ! Z_NO occuppied roof, Unventilated Air cavity, Cubierta exterior - 14º Pendiente 28,889 m², Surface Area: 28,889m²
   BuildingSurface:Detailed,                      !- Surface
      ZXNOOCCUPPIEDROOF:UNVNTLTDARCVTY_Roof_3_0_0,!- Surface name
      Roof, SVQ pitched roof unnocupied,    !- Class and Construction Name
      ZXNOOCCUPPIEDROOF:UNVNTLTDARCVTY,           !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       7.4666886995, 3.3481426098, 12.000000019,  !- Vertex 1
       2.3922584352, 6.397167873, 12.0000000231,  !- Vertex 2
      -.0438716393, 2.3427665736, 13.1999999769,  !- Vertex 3
       5.0305586061,-.7062587208, 13.1999999821;  !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         ZXNOOCCUPPIEDROOF:UNVNTLTDARCVTY_Roof_3_0_0,   !- Crack Name
         .0043333,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         ZXNOOCCUPPIEDROOF:UNVNTLTDARCVTY_Roof_3_0_0,   !- Name of Associated Heat Transfer Surface
         ZXNOOCCUPPIEDROOF:UNVNTLTDARCVTY_Roof_3_0_0,   !- Leakage Component Name
         ZXNOOCCUPPIEDROOF:UNVNTLTDARCVTY_Roof_3_0_0,   !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         ZXNOOCCUPPIEDROOF:UNVNTLTDARCVTY_Roof_3_0_0,  !- Name
         16.8,                                    !- External Node Height
         ZXNOOCCUPPIEDROOF:UNVNTLTDARCVTY_Roof_3_0_0;  !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         ZXNOOCCUPPIEDROOF:UNVNTLTDARCVTY_Roof_3_0_0,   !- Name
         Cp Data,                                 !- CP Array
         -.4189,                                  !- Wind direction #1 (deg)
         -.3811,                                  !- Wind direction #2 (deg)
         -.4811,                                  !- Wind direction #3 (deg)
         -.5189,                                  !- Wind direction #4 (deg)
         -.4189,                                  !- Wind direction #5 (deg)
         -.3811,                                  !- Wind direction #6 (deg)
         -.4811,                                  !- Wind direction #7 (deg)
         -.5189;                                  !- Wind direction #8 (deg)

   ! Z_NO occuppied roof, Unventilated Air cavity, Muro - 6,000 m² - 121,0°, Surface Area: 6,000m²
   BuildingSurface:Detailed,                      !- Surface
      ZXNOOCCUPPIEDROOF:UNVNTLTDARCVTY_Wall_4_0_0,!- Surface name
      Wall, SVQ Unventilated cavity wall,   !- Class and Construction Name
      ZXNOOCCUPPIEDROOF:UNVNTLTDARCVTY,           !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      3,                                          !- Number vertices
       2.3163080561,-5.2235302212, 12.0000000228, !- Vertex 1
       7.4666886999, 3.3481426105, 12.0000000221, !- Vertex 2
       5.0305586057,-.7062587215, 13.1999999791;  !- Vertex 3

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         ZXNOOCCUPPIEDROOF:UNVNTLTDARCVTY_Wall_4_0_0,   !- Crack Name
         .0012,                                   !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         ZXNOOCCUPPIEDROOF:UNVNTLTDARCVTY_Wall_4_0_0,   !- Name of Associated Heat Transfer Surface
         ZXNOOCCUPPIEDROOF:UNVNTLTDARCVTY_Wall_4_0_0,   !- Leakage Component Name
         ZXNOOCCUPPIEDROOF:UNVNTLTDARCVTY_Wall_4_0_0,   !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         ZXNOOCCUPPIEDROOF:UNVNTLTDARCVTY_Wall_4_0_0,  !- Name
         18.6,                                    !- External Node Height
         ZXNOOCCUPPIEDROOF:UNVNTLTDARCVTY_Wall_4_0_0;  !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         ZXNOOCCUPPIEDROOF:UNVNTLTDARCVTY_Wall_4_0_0,   !- Name
         Cp Data,                                 !- CP Array
         -.3344,                                  !- Wind direction #1 (deg)
         -.1756,                                  !- Wind direction #2 (deg)
          .1933,                                  !- Wind direction #3 (deg)
          .3067,                                  !- Wind direction #4 (deg)
         -.0244,                                  !- Wind direction #5 (deg)
         -.3156,                                  !- Wind direction #6 (deg)
         -.3033,                                  !- Wind direction #7 (deg)
         -.2467;                                  !- Wind direction #8 (deg)


! Z_Case study Classroom below - Classroom below
Zone, ZXCSSTDYCLSSRMBLW:CLASSROOMBELOW,           !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    126.7031,                                     !- Zone volume
    45.2511,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People ZXCSSTDYCLSSRMBLW:CLASSROOMBELOW,  !- Name
      ZXCSSTDYCLSSRMBLW:CLASSROOMBELOW,           !- Zone Name
      Seville Classroom_ClassRm_Occ,                !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .44,                                       !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 5761,                     !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Default clothing schedule (Northern hemisphere),  !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 5761,      !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  105;                         !- Constant value


   Lights, ZXCSSTDYCLSSRMBLW:CLASSROOMBELOW General lighting,  !- Name
      ZXCSSTDYCLSSRMBLW:CLASSROOMBELOW,           !- Zone Name
      Seville Classroom_ClassRm_Lighting,           !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      15,                                         !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .42,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#ZXCSSTDYCLSSRMBLW:CLASSROOMBELOW#GeneralLights;  !- LightsEndUseKey

   ! Equipment gain
   OtherEquipment, ZXCSSTDYCLSSRMBLW:CLASSROOMBELOW Equipment gain,  !- Name
      Electricity,                                !- Fuel Type
      ZXCSSTDYCLSSRMBLW:CLASSROOMBELOW,           !- Zone Name
      Seville Classroom_ClassRm_Lighting,           !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      5,                                          !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   AirflowNetwork:MultiZone:Zone,
      ZXCSSTDYCLSSRMBLW:CLASSROOMBELOW,           !- Name of Associated Thermal Zone
      Temperature,                                !- Ventilation Control Mode
      20001,                                      !- Vent Temperature Schedule
      ,                                           !- Limit on multiplier for modulating venting open factor
      ,                                           !- Lower value on inside/outside temperature difference for modulating the venting open factor
      ,                                           !- Upper value on inside/outside temperature difference for modulating the venting open factor
      ,                                           !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
      ,                                           !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
      On 24/7;                                    !- Venting Availability Schedule Name


   ! Z_Case study Classroom below, Classroom below, Suelo - 52,688 m² (Adiabático), Surface Area: 52,688m²
   BuildingSurface:Detailed,                      !- Surface
      ZXCSSTDYCLSSRMBLW:CLASSROOMBELOW_Floor_0_0_0,  !- Surface name
      Floor, SVQ Slab (interior-interior),  !- Class and Construction Name
      ZXCSSTDYCLSSRMBLW:CLASSROOMBELOW,           !- Zone Name
      Surface, ZXCSSTDYCLSSRMBLW:CLASSROOMBELOW_Floor_0_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       2.8828499317,-4.2806461934, 5.6600001946,  !- Vertex 1
      -2.1915803092,-1.2316208977, 5.6600001946,  !- Vertex 2
       2.3922584957, 6.3971679757, 5.6600001946,  !- Vertex 3
       7.466688666, 3.3481425541, 5.6600001946;   !- Vertex 4

   ! Z_Case study Classroom below, Classroom below, Muro - 28,213 m² - 121,0°, Surface Area: 28,213m²
   BuildingSurface:Detailed,                      !- Surface
      ZXCSSTDYCLSSRMBLW:CLASSROOMBELOW_Wall_2_0_0,!- Surface name
      Wall, SVQ Unventilated cavity wall,   !- Class and Construction Name
      ZXCSSTDYCLSSRMBLW:CLASSROOMBELOW,           !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       2.8828499336,-4.2806461945, 5.6600001946,  !- Vertex 1
       7.4666886641, 3.3481425552, 5.6600001946,  !- Vertex 2
       7.4666886641, 3.3481425552, 8.8300000977,  !- Vertex 3
       2.8828499336,-4.2806461945, 8.8300000977;  !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         ZXCSSTDYCLSSRMBLW:CLASSROOMBELOW_Wall_2_0_0,   !- Crack Name
         .0056426,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         ZXCSSTDYCLSSRMBLW:CLASSROOMBELOW_Wall_2_0_0,   !- Name of Associated Heat Transfer Surface
         ZXCSSTDYCLSSRMBLW:CLASSROOMBELOW_Wall_2_0_0,   !- Leakage Component Name
         ZXCSSTDYCLSSRMBLW:CLASSROOMBELOW_Wall_2_0_0,   !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         ZXCSSTDYCLSSRMBLW:CLASSROOMBELOW_Wall_2_0_0,  !- Name
         9.66,                                    !- External Node Height
         ZXCSSTDYCLSSRMBLW:CLASSROOMBELOW_Wall_2_0_0;  !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         ZXCSSTDYCLSSRMBLW:CLASSROOMBELOW_Wall_2_0_0,   !- Name
         Cp Data,                                 !- CP Array
         -.3344,                                  !- Wind direction #1 (deg)
         -.1756,                                  !- Wind direction #2 (deg)
          .1933,                                  !- Wind direction #3 (deg)
          .3067,                                  !- Wind direction #4 (deg)
         -.0244,                                  !- Wind direction #5 (deg)
         -.3156,                                  !- Wind direction #6 (deg)
         -.3033,                                  !- Wind direction #7 (deg)
         -.2467;                                  !- Wind direction #8 (deg)

   ! Z_Case study Classroom below, Classroom below, Muro - 18,766 m² - 31,0°, Surface Area: 18,766m²
   BuildingSurface:Detailed,                      !- Surface
      ZXCSSTDYCLSSRMBLW:CLASSROOMBELOW_Wall_3_0_0,!- Surface name
      Wall, SVQ Unventilated cavity wall,   !- Class and Construction Name
      ZXCSSTDYCLSSRMBLW:CLASSROOMBELOW,           !- Zone Name
      OtherSideConditionsModel,                   !- Outside Boundary Condition
      ZXCSSTDYCLSSRMBLW:CLASSROOMBELOW_Wall_3_0_0 BoundaryObject,   !- Outside Boundary Condition Object
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       7.466688666, 3.3481425541, 5.6600001946,   !- Vertex 1
       2.3922584957, 6.3971679757, 5.6600001946,  !- Vertex 2
       2.3922584957, 6.3971679757, 8.8300000977,  !- Vertex 3
       7.466688666, 3.3481425541, 8.8300000977;   !- Vertex 4

   SurfaceProperty:OtherSideConditionsModel,
      ZXCSSTDYCLSSRMBLW:CLASSROOMBELOW_Wall_3_0_0 BoundaryObject,  !- OtherSideConditionsModel Name
      GapConvectionRadiation;                     !- Type of Modeling

   SurfaceProperty:ExteriorNaturalVentedCavity,
      ZXCSSTDYCLSSRMBLW:CLASSROOMBELOW_Wall_3_0_0NatVentCavity,  !- Name
      ZXCSSTDYCLSSRMBLW:CLASSROOMBELOW_Wall_3_0_0 BoundaryObject,  !- Boundary Conditions Model Name
      .02,                                        !- Area Fraction of Openings {dimensionless}
      .9,                                         !- Thermal Emissivity of Exterior Baffle Material {dimensionless}
      .92,                                        !- Solar Absorbtivity of Exterior Baffle {dimensionless}
      .05,                                        !- Height Scale for Buoyancy-Driven Ventilation
      .05,                                        !- Effective Thickness of Cavity Behind Exterior Baffle {m}
      .97,                                        !- Ratio of Actual Surface Area to Projected Surface Area {dimensionless}
      Smooth,                                     !- Roughness of Exterior Surface
      .1,                                         !- Effectiveness for Perforations with Respect to Wind {dimensionless}
      .5,                                         !- Discharge Coefficient for Openings with Respect to Buoyancy Driven Flow {dimensionless}
      ZXCSSTDYCLSSRMBLW:CLASSROOMBELOW_Wall_3_0_0;!- Surface 1 Name

      ! Window, 0,591m²
      FenestrationSurface:Detailed, ZXCSSTDYCLSSRMBLW:CLASSROOMBELOW_Wall_3_0_0_0_0_2_Win,  !- Window name
         Window,                                  !- Class
         CEIP Acristalamiento exterior del proyecto (norte) - 1001,  !- Construction Name
         ZXCSSTDYCLSSRMBLW:CLASSROOMBELOW_Wall_3_0_0,  !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          4.1157706851, 5.3615773176, 7.6900001,  !- Vertex 1
          3.05977909, 5.9960811161, 7.6900001,    !- Vertex 2
          3.05977909, 5.9960811161, 8.1700001,    !- Vertex 3
          4.1157706851, 5.3615773176, 8.1700001;  !- Vertex 4

      AirflowNetwork:MultiZone:Component:DetailedOpening, 
         ZXCSSTDYCLSSRMBLW:CLASSROOMBELOW_Wall_3_0_0_0_0_2_Win,   !- Name - Win
         .001,                                    !- Air Mass Flow Coefficient When Window or Door Is Closed (kg/s @ 1Pa per m crack)
         .6,                                      !- Air Mass Flow Exponent When Window or Door Is Closed (dimensionless)
         NonPivoted,                              !- Type of large vertical opening (LVO)
         0,                                       !- Extra crack length for LVO type 1 with multiple openable parts (m)
         2,                                       !- Number of Opening Factor Values
         0,                                       !- Opening factor #1 (dimensionless)
         0.65,                                    !- Discharge coefficient for opening factor #1 (dimensionless)
         0,                                       !- Width factor for opening factor #1 (dimensionless)
         1,                                       !- Height factor for opening factor #1 (dimensionless)
         0,                                       !- Start height factor for opening factor #1 (dimensionless)
         1,                                       !- Opening factor #2 (dimensionless)
         0.65,                                    !- Discharge coefficient for Opening factor #2 (dimensionless)
         1,                                       !- Width factor for Opening factor #2 (dimensionless)
         1,                                       !- Height factor for Opening factor #2 (dimensionless)
         0,                                       !- Start height factor for Opening factor #2 (dimensionless)
         0,                                       !- Opening factor #3 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #3 (dimensionless)
         0,                                       !- Width factor for Opening factor #3 (dimensionless)
         0,                                       !- Height factor for Opening factor #3 (dimensionless)
         0,                                       !- Start height factor for Opening factor #3 (dimensionless)
         0,                                       !- Opening factor #4 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #4 (dimensionless)
         0,                                       !- Width factor for Opening factor #4 (dimensionless)
         0,                                       !- Height factor for Opening factor #4 (dimensionless)
         0;                                       !- Start height factor for Opening factor #4 (dimensionless)

      AirflowNetwork:MultiZone:Surface,
         ZXCSSTDYCLSSRMBLW:CLASSROOMBELOW_Wall_3_0_0_0_0_2_Win,   !- Name of Associated Heat Transfer Surface
         ZXCSSTDYCLSSRMBLW:CLASSROOMBELOW_Wall_3_0_0_0_0_2_Win,   !- Leakage Component Name
         ZXCSSTDYCLSSRMBLW:CLASSROOMBELOW_Wall_3_0_0_0_0_2_Win,   !- External Node Name
         1,                                       !- Crack Actual Value or Window Open Factor for Ventilation (dimensionless)
         Temperature,                             !- Ventilation control mode
         20001,                                   !- Ventilation temp schedule
         ,                                        !- Limit on multiplier for modulating venting open factor
         ,                                        !- Lower value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
         On 24/7;                                 !- Venting Availability Schedule Name

      AirflowNetwork:MultiZone:ExternalNode,
         ZXCSSTDYCLSSRMBLW:CLASSROOMBELOW_Wall_3_0_0_0_0_2_Win,  !- Name
         10.57,                                   !- External Node Height
         ZXCSSTDYCLSSRMBLW:CLASSROOMBELOW_Wall_3_0_0_0_0_2_Win;  !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         ZXCSSTDYCLSSRMBLW:CLASSROOMBELOW_Wall_3_0_0_0_0_2_Win,   !- Name
         Cp Data,                                 !- CP Array
          .1933,                                  !- Wind direction #1 (deg)
          .3067,                                  !- Wind direction #2 (deg)
         -.0244,                                  !- Wind direction #3 (deg)
         -.3156,                                  !- Wind direction #4 (deg)
         -.3033,                                  !- Wind direction #5 (deg)
         -.2467,                                  !- Wind direction #6 (deg)
         -.3344,                                  !- Wind direction #7 (deg)
         -.1756;                                  !- Wind direction #8 (deg)

      ! Window, 0,590m²
      FenestrationSurface:Detailed, ZXCSSTDYCLSSRMBLW:CLASSROOMBELOW_Wall_3_0_0_1_0_1_Win,  !- Window name
         Window,                                  !- Class
         CEIP Acristalamiento exterior del proyecto (norte) - 1001,  !- Construction Name
         ZXCSSTDYCLSSRMBLW:CLASSROOMBELOW_Wall_3_0_0,  !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          5.3361557971, 4.6282959232, 7.6900001,  !- Vertex 1
          4.2829183063, 5.2611448889, 7.6900001,  !- Vertex 2
          4.2829183063, 5.2611448889, 8.1700001,  !- Vertex 3
          5.3361557971, 4.6282959232, 8.1700001;  !- Vertex 4

      AirflowNetwork:MultiZone:Component:DetailedOpening, 
         ZXCSSTDYCLSSRMBLW:CLASSROOMBELOW_Wall_3_0_0_1_0_1_Win,   !- Name - Win
         .001,                                    !- Air Mass Flow Coefficient When Window or Door Is Closed (kg/s @ 1Pa per m crack)
         .6,                                      !- Air Mass Flow Exponent When Window or Door Is Closed (dimensionless)
         NonPivoted,                              !- Type of large vertical opening (LVO)
         0,                                       !- Extra crack length for LVO type 1 with multiple openable parts (m)
         2,                                       !- Number of Opening Factor Values
         0,                                       !- Opening factor #1 (dimensionless)
         0.65,                                    !- Discharge coefficient for opening factor #1 (dimensionless)
         0,                                       !- Width factor for opening factor #1 (dimensionless)
         1,                                       !- Height factor for opening factor #1 (dimensionless)
         0,                                       !- Start height factor for opening factor #1 (dimensionless)
         1,                                       !- Opening factor #2 (dimensionless)
         0.65,                                    !- Discharge coefficient for Opening factor #2 (dimensionless)
         1,                                       !- Width factor for Opening factor #2 (dimensionless)
         1,                                       !- Height factor for Opening factor #2 (dimensionless)
         0,                                       !- Start height factor for Opening factor #2 (dimensionless)
         0,                                       !- Opening factor #3 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #3 (dimensionless)
         0,                                       !- Width factor for Opening factor #3 (dimensionless)
         0,                                       !- Height factor for Opening factor #3 (dimensionless)
         0,                                       !- Start height factor for Opening factor #3 (dimensionless)
         0,                                       !- Opening factor #4 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #4 (dimensionless)
         0,                                       !- Width factor for Opening factor #4 (dimensionless)
         0,                                       !- Height factor for Opening factor #4 (dimensionless)
         0;                                       !- Start height factor for Opening factor #4 (dimensionless)

      AirflowNetwork:MultiZone:Surface,
         ZXCSSTDYCLSSRMBLW:CLASSROOMBELOW_Wall_3_0_0_1_0_1_Win,   !- Name of Associated Heat Transfer Surface
         ZXCSSTDYCLSSRMBLW:CLASSROOMBELOW_Wall_3_0_0_1_0_1_Win,   !- Leakage Component Name
         ZXCSSTDYCLSSRMBLW:CLASSROOMBELOW_Wall_3_0_0_1_0_1_Win,   !- External Node Name
         1,                                       !- Crack Actual Value or Window Open Factor for Ventilation (dimensionless)
         Temperature,                             !- Ventilation control mode
         20001,                                   !- Ventilation temp schedule
         ,                                        !- Limit on multiplier for modulating venting open factor
         ,                                        !- Lower value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
         On 24/7;                                 !- Venting Availability Schedule Name

      AirflowNetwork:MultiZone:ExternalNode,
         ZXCSSTDYCLSSRMBLW:CLASSROOMBELOW_Wall_3_0_0_1_0_1_Win,  !- Name
         10.57,                                   !- External Node Height
         ZXCSSTDYCLSSRMBLW:CLASSROOMBELOW_Wall_3_0_0_1_0_1_Win;  !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         ZXCSSTDYCLSSRMBLW:CLASSROOMBELOW_Wall_3_0_0_1_0_1_Win,   !- Name
         Cp Data,                                 !- CP Array
          .1933,                                  !- Wind direction #1 (deg)
          .3067,                                  !- Wind direction #2 (deg)
         -.0244,                                  !- Wind direction #3 (deg)
         -.3156,                                  !- Wind direction #4 (deg)
         -.3033,                                  !- Wind direction #5 (deg)
         -.2467,                                  !- Wind direction #6 (deg)
         -.3344,                                  !- Wind direction #7 (deg)
         -.1756;                                  !- Wind direction #8 (deg)

      ! Window, 0,590m²
      FenestrationSurface:Detailed, ZXCSSTDYCLSSRMBLW:CLASSROOMBELOW_Wall_3_0_0_2_0_0_Win,  !- Window name
         Window,                                  !- Class
         CEIP Acristalamiento exterior del proyecto (norte) - 1001,  !- Construction Name
         ZXCSSTDYCLSSRMBLW:CLASSROOMBELOW_Wall_3_0_0,  !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          6.5560606897, 3.8953030738, 7.6900001,  !- Vertex 1
          5.5033034183, 4.5278634946, 7.6900001,  !- Vertex 2
          5.5033034183, 4.5278634946, 8.1700001,  !- Vertex 3
          6.5560606897, 3.8953030738, 8.1700001;  !- Vertex 4

      AirflowNetwork:MultiZone:Component:DetailedOpening, 
         ZXCSSTDYCLSSRMBLW:CLASSROOMBELOW_Wall_3_0_0_2_0_0_Win,   !- Name - Win
         .001,                                    !- Air Mass Flow Coefficient When Window or Door Is Closed (kg/s @ 1Pa per m crack)
         .6,                                      !- Air Mass Flow Exponent When Window or Door Is Closed (dimensionless)
         NonPivoted,                              !- Type of large vertical opening (LVO)
         0,                                       !- Extra crack length for LVO type 1 with multiple openable parts (m)
         2,                                       !- Number of Opening Factor Values
         0,                                       !- Opening factor #1 (dimensionless)
         0.65,                                    !- Discharge coefficient for opening factor #1 (dimensionless)
         0,                                       !- Width factor for opening factor #1 (dimensionless)
         1,                                       !- Height factor for opening factor #1 (dimensionless)
         0,                                       !- Start height factor for opening factor #1 (dimensionless)
         1,                                       !- Opening factor #2 (dimensionless)
         0.65,                                    !- Discharge coefficient for Opening factor #2 (dimensionless)
         1,                                       !- Width factor for Opening factor #2 (dimensionless)
         1,                                       !- Height factor for Opening factor #2 (dimensionless)
         0,                                       !- Start height factor for Opening factor #2 (dimensionless)
         0,                                       !- Opening factor #3 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #3 (dimensionless)
         0,                                       !- Width factor for Opening factor #3 (dimensionless)
         0,                                       !- Height factor for Opening factor #3 (dimensionless)
         0,                                       !- Start height factor for Opening factor #3 (dimensionless)
         0,                                       !- Opening factor #4 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #4 (dimensionless)
         0,                                       !- Width factor for Opening factor #4 (dimensionless)
         0,                                       !- Height factor for Opening factor #4 (dimensionless)
         0;                                       !- Start height factor for Opening factor #4 (dimensionless)

      AirflowNetwork:MultiZone:Surface,
         ZXCSSTDYCLSSRMBLW:CLASSROOMBELOW_Wall_3_0_0_2_0_0_Win,   !- Name of Associated Heat Transfer Surface
         ZXCSSTDYCLSSRMBLW:CLASSROOMBELOW_Wall_3_0_0_2_0_0_Win,   !- Leakage Component Name
         ZXCSSTDYCLSSRMBLW:CLASSROOMBELOW_Wall_3_0_0_2_0_0_Win,   !- External Node Name
         1,                                       !- Crack Actual Value or Window Open Factor for Ventilation (dimensionless)
         Temperature,                             !- Ventilation control mode
         20001,                                   !- Ventilation temp schedule
         ,                                        !- Limit on multiplier for modulating venting open factor
         ,                                        !- Lower value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
         On 24/7;                                 !- Venting Availability Schedule Name

      AirflowNetwork:MultiZone:ExternalNode,
         ZXCSSTDYCLSSRMBLW:CLASSROOMBELOW_Wall_3_0_0_2_0_0_Win,  !- Name
         10.57,                                   !- External Node Height
         ZXCSSTDYCLSSRMBLW:CLASSROOMBELOW_Wall_3_0_0_2_0_0_Win;  !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         ZXCSSTDYCLSSRMBLW:CLASSROOMBELOW_Wall_3_0_0_2_0_0_Win,   !- Name
         Cp Data,                                 !- CP Array
          .1933,                                  !- Wind direction #1 (deg)
          .3067,                                  !- Wind direction #2 (deg)
         -.0244,                                  !- Wind direction #3 (deg)
         -.3156,                                  !- Wind direction #4 (deg)
         -.3033,                                  !- Wind direction #5 (deg)
         -.2467,                                  !- Wind direction #6 (deg)
         -.3344,                                  !- Wind direction #7 (deg)
         -.1756;                                  !- Wind direction #8 (deg)

   ! Z_Case study Classroom below, Classroom below, Partición - 28,213 m²  (Adiabático), Surface Area: 28,213m²
   BuildingSurface:Detailed,                      !- Surface
      ZXCSSTDYCLSSRMBLW:CLASSROOMBELOW_Partition_4_0_0,  !- Surface name
      Wall, Partición del proyecto,               !- Class and Construction Name
      ZXCSSTDYCLSSRMBLW:CLASSROOMBELOW,           !- Zone Name
      Surface, ZXCSSTDYCLSSRMBLW:CLASSROOMBELOW_Partition_4_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       2.3922584957, 6.3971679757, 5.6600001946,  !- Vertex 1
      -2.1915803092,-1.2316208977, 5.6600001946,  !- Vertex 2
      -2.1915803092,-1.2316208977, 8.8300000977,  !- Vertex 3
       2.3922584957, 6.3971679757, 8.8300000977;  !- Vertex 4

   ! Z_Case study Classroom below, Classroom below, Muro - 18,766 m² - 211,0°, Surface Area: 18,766m²
   BuildingSurface:Detailed,                      !- Surface
      ZXCSSTDYCLSSRMBLW:CLASSROOMBELOW_Wall_5_0_0,!- Surface name
      Wall, SVQ Unventilated cavity wall,   !- Class and Construction Name
      ZXCSSTDYCLSSRMBLW:CLASSROOMBELOW,           !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -2.1915803092,-1.2316208977, 5.6600001946,  !- Vertex 1
       2.8828499317,-4.2806461934, 5.6600001946,  !- Vertex 2
       2.8828499317,-4.2806461934, 8.8300000977,  !- Vertex 3
      -2.1915803092,-1.2316208977, 8.8300000977;  !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         ZXCSSTDYCLSSRMBLW:CLASSROOMBELOW_Wall_5_0_0,   !- Crack Name
         .0025912,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         ZXCSSTDYCLSSRMBLW:CLASSROOMBELOW_Wall_5_0_0,   !- Name of Associated Heat Transfer Surface
         ZXCSSTDYCLSSRMBLW:CLASSROOMBELOW_Wall_5_0_0,   !- Leakage Component Name
         ZXCSSTDYCLSSRMBLW:CLASSROOMBELOW_Wall_5_0_0,   !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         ZXCSSTDYCLSSRMBLW:CLASSROOMBELOW_Wall_5_0_0,  !- Name
         9.66,                                    !- External Node Height
         ZXCSSTDYCLSSRMBLW:CLASSROOMBELOW_Wall_5_0_0;  !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         ZXCSSTDYCLSSRMBLW:CLASSROOMBELOW_Wall_5_0_0,   !- Name
         Cp Data,                                 !- CP Array
         -.3033,                                  !- Wind direction #1 (deg)
         -.2467,                                  !- Wind direction #2 (deg)
         -.3344,                                  !- Wind direction #3 (deg)
         -.1756,                                  !- Wind direction #4 (deg)
          .1933,                                  !- Wind direction #5 (deg)
          .3067,                                  !- Wind direction #6 (deg)
         -.0244,                                  !- Wind direction #7 (deg)
         -.3156;                                  !- Wind direction #8 (deg)

      ! Window, 0,888m²
      FenestrationSurface:Detailed, ZXCSSTDYCLSSRMBLW:CLASSROOMBELOW_Wall_5_0_0_0_0_5_Win,  !- Window name
         Window,                                  !- Class
         CEIP Acristalamiento exterior del proyecto (sur) - 1002,  !- Construction Name
         ZXCSSTDYCLSSRMBLW:CLASSROOMBELOW_Wall_5_0_0,  !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -.86226566,-2.0303537206, 6.96594697,    !- Vertex 1
         -.0436708878,-2.5222150822, 6.96594697,  !- Vertex 2
         -.0436708878,-2.5222150822, 7.89594697,  !- Vertex 3
         -.86226566,-2.0303537206, 7.89594697;    !- Vertex 4

      AirflowNetwork:MultiZone:Component:DetailedOpening, 
         ZXCSSTDYCLSSRMBLW:CLASSROOMBELOW_Wall_5_0_0_0_0_5_Win,   !- Name - Win
         .001,                                    !- Air Mass Flow Coefficient When Window or Door Is Closed (kg/s @ 1Pa per m crack)
         .6,                                      !- Air Mass Flow Exponent When Window or Door Is Closed (dimensionless)
         NonPivoted,                              !- Type of large vertical opening (LVO)
         0,                                       !- Extra crack length for LVO type 1 with multiple openable parts (m)
         2,                                       !- Number of Opening Factor Values
         0,                                       !- Opening factor #1 (dimensionless)
         0.65,                                    !- Discharge coefficient for opening factor #1 (dimensionless)
         0,                                       !- Width factor for opening factor #1 (dimensionless)
         1,                                       !- Height factor for opening factor #1 (dimensionless)
         0,                                       !- Start height factor for opening factor #1 (dimensionless)
         1,                                       !- Opening factor #2 (dimensionless)
         0.65,                                    !- Discharge coefficient for Opening factor #2 (dimensionless)
         1,                                       !- Width factor for Opening factor #2 (dimensionless)
         1,                                       !- Height factor for Opening factor #2 (dimensionless)
         0,                                       !- Start height factor for Opening factor #2 (dimensionless)
         0,                                       !- Opening factor #3 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #3 (dimensionless)
         0,                                       !- Width factor for Opening factor #3 (dimensionless)
         0,                                       !- Height factor for Opening factor #3 (dimensionless)
         0,                                       !- Start height factor for Opening factor #3 (dimensionless)
         0,                                       !- Opening factor #4 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #4 (dimensionless)
         0,                                       !- Width factor for Opening factor #4 (dimensionless)
         0,                                       !- Height factor for Opening factor #4 (dimensionless)
         0;                                       !- Start height factor for Opening factor #4 (dimensionless)

      AirflowNetwork:MultiZone:Surface,
         ZXCSSTDYCLSSRMBLW:CLASSROOMBELOW_Wall_5_0_0_0_0_5_Win,   !- Name of Associated Heat Transfer Surface
         ZXCSSTDYCLSSRMBLW:CLASSROOMBELOW_Wall_5_0_0_0_0_5_Win,   !- Leakage Component Name
         ZXCSSTDYCLSSRMBLW:CLASSROOMBELOW_Wall_5_0_0_0_0_5_Win,   !- External Node Name
         1,                                       !- Crack Actual Value or Window Open Factor for Ventilation (dimensionless)
         Temperature,                             !- Ventilation control mode
         20001,                                   !- Ventilation temp schedule
         ,                                        !- Limit on multiplier for modulating venting open factor
         ,                                        !- Lower value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
         On 24/7;                                 !- Venting Availability Schedule Name

      AirflowNetwork:MultiZone:ExternalNode,
         ZXCSSTDYCLSSRMBLW:CLASSROOMBELOW_Wall_5_0_0_0_0_5_Win,  !- Name
         9.91,                                    !- External Node Height
         ZXCSSTDYCLSSRMBLW:CLASSROOMBELOW_Wall_5_0_0_0_0_5_Win;  !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         ZXCSSTDYCLSSRMBLW:CLASSROOMBELOW_Wall_5_0_0_0_0_5_Win,   !- Name
         Cp Data,                                 !- CP Array
         -.3033,                                  !- Wind direction #1 (deg)
         -.2467,                                  !- Wind direction #2 (deg)
         -.3344,                                  !- Wind direction #3 (deg)
         -.1756,                                  !- Wind direction #4 (deg)
          .1933,                                  !- Wind direction #5 (deg)
          .3067,                                  !- Wind direction #6 (deg)
         -.0244,                                  !- Wind direction #7 (deg)
         -.3156;                                  !- Wind direction #8 (deg)

      ! Window, 0,888m²
      FenestrationSurface:Detailed, ZXCSSTDYCLSSRMBLW:CLASSROOMBELOW_Wall_5_0_0_1_0_4_Win,  !- Window name
         Window,                                  !- Class
         CEIP Acristalamiento exterior del proyecto (sur) - 1002,  !- Construction Name
         ZXCSSTDYCLSSRMBLW:CLASSROOMBELOW_Wall_5_0_0,  !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -1.8694372383,-1.4251839826, 6.96594697, !- Vertex 1
         -1.0508424661,-1.9170453442, 6.96594697, !- Vertex 2
         -1.0508424661,-1.9170453442, 7.89594697, !- Vertex 3
         -1.8694372383,-1.4251839826, 7.89594697; !- Vertex 4

      AirflowNetwork:MultiZone:Component:DetailedOpening, 
         ZXCSSTDYCLSSRMBLW:CLASSROOMBELOW_Wall_5_0_0_1_0_4_Win,   !- Name - Win
         .001,                                    !- Air Mass Flow Coefficient When Window or Door Is Closed (kg/s @ 1Pa per m crack)
         .6,                                      !- Air Mass Flow Exponent When Window or Door Is Closed (dimensionless)
         NonPivoted,                              !- Type of large vertical opening (LVO)
         0,                                       !- Extra crack length for LVO type 1 with multiple openable parts (m)
         2,                                       !- Number of Opening Factor Values
         0,                                       !- Opening factor #1 (dimensionless)
         0.65,                                    !- Discharge coefficient for opening factor #1 (dimensionless)
         0,                                       !- Width factor for opening factor #1 (dimensionless)
         1,                                       !- Height factor for opening factor #1 (dimensionless)
         0,                                       !- Start height factor for opening factor #1 (dimensionless)
         1,                                       !- Opening factor #2 (dimensionless)
         0.65,                                    !- Discharge coefficient for Opening factor #2 (dimensionless)
         1,                                       !- Width factor for Opening factor #2 (dimensionless)
         1,                                       !- Height factor for Opening factor #2 (dimensionless)
         0,                                       !- Start height factor for Opening factor #2 (dimensionless)
         0,                                       !- Opening factor #3 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #3 (dimensionless)
         0,                                       !- Width factor for Opening factor #3 (dimensionless)
         0,                                       !- Height factor for Opening factor #3 (dimensionless)
         0,                                       !- Start height factor for Opening factor #3 (dimensionless)
         0,                                       !- Opening factor #4 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #4 (dimensionless)
         0,                                       !- Width factor for Opening factor #4 (dimensionless)
         0,                                       !- Height factor for Opening factor #4 (dimensionless)
         0;                                       !- Start height factor for Opening factor #4 (dimensionless)

      AirflowNetwork:MultiZone:Surface,
         ZXCSSTDYCLSSRMBLW:CLASSROOMBELOW_Wall_5_0_0_1_0_4_Win,   !- Name of Associated Heat Transfer Surface
         ZXCSSTDYCLSSRMBLW:CLASSROOMBELOW_Wall_5_0_0_1_0_4_Win,   !- Leakage Component Name
         ZXCSSTDYCLSSRMBLW:CLASSROOMBELOW_Wall_5_0_0_1_0_4_Win,   !- External Node Name
         1,                                       !- Crack Actual Value or Window Open Factor for Ventilation (dimensionless)
         Temperature,                             !- Ventilation control mode
         20001,                                   !- Ventilation temp schedule
         ,                                        !- Limit on multiplier for modulating venting open factor
         ,                                        !- Lower value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
         On 24/7;                                 !- Venting Availability Schedule Name

      AirflowNetwork:MultiZone:ExternalNode,
         ZXCSSTDYCLSSRMBLW:CLASSROOMBELOW_Wall_5_0_0_1_0_4_Win,  !- Name
         9.91,                                    !- External Node Height
         ZXCSSTDYCLSSRMBLW:CLASSROOMBELOW_Wall_5_0_0_1_0_4_Win;  !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         ZXCSSTDYCLSSRMBLW:CLASSROOMBELOW_Wall_5_0_0_1_0_4_Win,   !- Name
         Cp Data,                                 !- CP Array
         -.3033,                                  !- Wind direction #1 (deg)
         -.2467,                                  !- Wind direction #2 (deg)
         -.3344,                                  !- Wind direction #3 (deg)
         -.1756,                                  !- Wind direction #4 (deg)
          .1933,                                  !- Wind direction #5 (deg)
          .3067,                                  !- Wind direction #6 (deg)
         -.0244,                                  !- Wind direction #7 (deg)
         -.3156;                                  !- Wind direction #8 (deg)

      ! Window, 0,888m²
      FenestrationSurface:Detailed, ZXCSSTDYCLSSRMBLW:CLASSROOMBELOW_Wall_5_0_0_2_0_3_Win,  !- Window name
         Window,                                  !- Class
         CEIP Acristalamiento exterior del proyecto (sur) - 1002,  !- Construction Name
         ZXCSSTDYCLSSRMBLW:CLASSROOMBELOW_Wall_5_0_0,  !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          1.2377942267,-3.2921970042, 6.96594697, !- Vertex 1
          2.0563889989,-3.7840583657, 6.96594697, !- Vertex 2
          2.0563889989,-3.7840583657, 7.89594697, !- Vertex 3
          1.2377942267,-3.2921970042, 7.89594697; !- Vertex 4

      AirflowNetwork:MultiZone:Component:DetailedOpening, 
         ZXCSSTDYCLSSRMBLW:CLASSROOMBELOW_Wall_5_0_0_2_0_3_Win,   !- Name - Win
         .001,                                    !- Air Mass Flow Coefficient When Window or Door Is Closed (kg/s @ 1Pa per m crack)
         .6,                                      !- Air Mass Flow Exponent When Window or Door Is Closed (dimensionless)
         NonPivoted,                              !- Type of large vertical opening (LVO)
         0,                                       !- Extra crack length for LVO type 1 with multiple openable parts (m)
         2,                                       !- Number of Opening Factor Values
         0,                                       !- Opening factor #1 (dimensionless)
         0.65,                                    !- Discharge coefficient for opening factor #1 (dimensionless)
         0,                                       !- Width factor for opening factor #1 (dimensionless)
         1,                                       !- Height factor for opening factor #1 (dimensionless)
         0,                                       !- Start height factor for opening factor #1 (dimensionless)
         1,                                       !- Opening factor #2 (dimensionless)
         0.65,                                    !- Discharge coefficient for Opening factor #2 (dimensionless)
         1,                                       !- Width factor for Opening factor #2 (dimensionless)
         1,                                       !- Height factor for Opening factor #2 (dimensionless)
         0,                                       !- Start height factor for Opening factor #2 (dimensionless)
         0,                                       !- Opening factor #3 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #3 (dimensionless)
         0,                                       !- Width factor for Opening factor #3 (dimensionless)
         0,                                       !- Height factor for Opening factor #3 (dimensionless)
         0,                                       !- Start height factor for Opening factor #3 (dimensionless)
         0,                                       !- Opening factor #4 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #4 (dimensionless)
         0,                                       !- Width factor for Opening factor #4 (dimensionless)
         0,                                       !- Height factor for Opening factor #4 (dimensionless)
         0;                                       !- Start height factor for Opening factor #4 (dimensionless)

      AirflowNetwork:MultiZone:Surface,
         ZXCSSTDYCLSSRMBLW:CLASSROOMBELOW_Wall_5_0_0_2_0_3_Win,   !- Name of Associated Heat Transfer Surface
         ZXCSSTDYCLSSRMBLW:CLASSROOMBELOW_Wall_5_0_0_2_0_3_Win,   !- Leakage Component Name
         ZXCSSTDYCLSSRMBLW:CLASSROOMBELOW_Wall_5_0_0_2_0_3_Win,   !- External Node Name
         1,                                       !- Crack Actual Value or Window Open Factor for Ventilation (dimensionless)
         Temperature,                             !- Ventilation control mode
         20001,                                   !- Ventilation temp schedule
         ,                                        !- Limit on multiplier for modulating venting open factor
         ,                                        !- Lower value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
         On 24/7;                                 !- Venting Availability Schedule Name

      AirflowNetwork:MultiZone:ExternalNode,
         ZXCSSTDYCLSSRMBLW:CLASSROOMBELOW_Wall_5_0_0_2_0_3_Win,  !- Name
         9.91,                                    !- External Node Height
         ZXCSSTDYCLSSRMBLW:CLASSROOMBELOW_Wall_5_0_0_2_0_3_Win;  !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         ZXCSSTDYCLSSRMBLW:CLASSROOMBELOW_Wall_5_0_0_2_0_3_Win,   !- Name
         Cp Data,                                 !- CP Array
         -.3033,                                  !- Wind direction #1 (deg)
         -.2467,                                  !- Wind direction #2 (deg)
         -.3344,                                  !- Wind direction #3 (deg)
         -.1756,                                  !- Wind direction #4 (deg)
          .1933,                                  !- Wind direction #5 (deg)
          .3067,                                  !- Wind direction #6 (deg)
         -.0244,                                  !- Wind direction #7 (deg)
         -.3156;                                  !- Wind direction #8 (deg)

      ! Window, 0,888m²
      FenestrationSurface:Detailed, ZXCSSTDYCLSSRMBLW:CLASSROOMBELOW_Wall_5_0_0_3_0_2_Win,  !- Window name
         Window,                                  !- Class
         CEIP Acristalamiento exterior del proyecto (sur) - 1002,  !- Construction Name
         ZXCSSTDYCLSSRMBLW:CLASSROOMBELOW_Wall_5_0_0,  !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          .2306226484,-2.6870272662, 6.96594697,  !- Vertex 1
          1.0492174206,-3.1788886277, 6.96594697, !- Vertex 2
          1.0492174206,-3.1788886277, 7.89594697, !- Vertex 3
          .2306226484,-2.6870272662, 7.89594697;  !- Vertex 4

      AirflowNetwork:MultiZone:Component:DetailedOpening, 
         ZXCSSTDYCLSSRMBLW:CLASSROOMBELOW_Wall_5_0_0_3_0_2_Win,   !- Name - Win
         .001,                                    !- Air Mass Flow Coefficient When Window or Door Is Closed (kg/s @ 1Pa per m crack)
         .6,                                      !- Air Mass Flow Exponent When Window or Door Is Closed (dimensionless)
         NonPivoted,                              !- Type of large vertical opening (LVO)
         0,                                       !- Extra crack length for LVO type 1 with multiple openable parts (m)
         2,                                       !- Number of Opening Factor Values
         0,                                       !- Opening factor #1 (dimensionless)
         0.65,                                    !- Discharge coefficient for opening factor #1 (dimensionless)
         0,                                       !- Width factor for opening factor #1 (dimensionless)
         1,                                       !- Height factor for opening factor #1 (dimensionless)
         0,                                       !- Start height factor for opening factor #1 (dimensionless)
         1,                                       !- Opening factor #2 (dimensionless)
         0.65,                                    !- Discharge coefficient for Opening factor #2 (dimensionless)
         1,                                       !- Width factor for Opening factor #2 (dimensionless)
         1,                                       !- Height factor for Opening factor #2 (dimensionless)
         0,                                       !- Start height factor for Opening factor #2 (dimensionless)
         0,                                       !- Opening factor #3 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #3 (dimensionless)
         0,                                       !- Width factor for Opening factor #3 (dimensionless)
         0,                                       !- Height factor for Opening factor #3 (dimensionless)
         0,                                       !- Start height factor for Opening factor #3 (dimensionless)
         0,                                       !- Opening factor #4 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #4 (dimensionless)
         0,                                       !- Width factor for Opening factor #4 (dimensionless)
         0,                                       !- Height factor for Opening factor #4 (dimensionless)
         0;                                       !- Start height factor for Opening factor #4 (dimensionless)

      AirflowNetwork:MultiZone:Surface,
         ZXCSSTDYCLSSRMBLW:CLASSROOMBELOW_Wall_5_0_0_3_0_2_Win,   !- Name of Associated Heat Transfer Surface
         ZXCSSTDYCLSSRMBLW:CLASSROOMBELOW_Wall_5_0_0_3_0_2_Win,   !- Leakage Component Name
         ZXCSSTDYCLSSRMBLW:CLASSROOMBELOW_Wall_5_0_0_3_0_2_Win,   !- External Node Name
         1,                                       !- Crack Actual Value or Window Open Factor for Ventilation (dimensionless)
         Temperature,                             !- Ventilation control mode
         20001,                                   !- Ventilation temp schedule
         ,                                        !- Limit on multiplier for modulating venting open factor
         ,                                        !- Lower value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
         On 24/7;                                 !- Venting Availability Schedule Name

      AirflowNetwork:MultiZone:ExternalNode,
         ZXCSSTDYCLSSRMBLW:CLASSROOMBELOW_Wall_5_0_0_3_0_2_Win,  !- Name
         9.91,                                    !- External Node Height
         ZXCSSTDYCLSSRMBLW:CLASSROOMBELOW_Wall_5_0_0_3_0_2_Win;  !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         ZXCSSTDYCLSSRMBLW:CLASSROOMBELOW_Wall_5_0_0_3_0_2_Win,   !- Name
         Cp Data,                                 !- CP Array
         -.3033,                                  !- Wind direction #1 (deg)
         -.2467,                                  !- Wind direction #2 (deg)
         -.3344,                                  !- Wind direction #3 (deg)
         -.1756,                                  !- Wind direction #4 (deg)
          .1933,                                  !- Wind direction #5 (deg)
          .3067,                                  !- Wind direction #6 (deg)
         -.0244,                                  !- Wind direction #7 (deg)
         -.3156;                                  !- Wind direction #8 (deg)

      ! Window, 1,129m²
      FenestrationSurface:Detailed, ZXCSSTDYCLSSRMBLW:CLASSROOMBELOW_Wall_5_0_0_4_0_1_Win,  !- Window name
         Window,                                  !- Class
         CEIP Acristalamiento exterior del proyecto (sur) - 1002,  !- Construction Name
         ZXCSSTDYCLSSRMBLW:CLASSROOMBELOW_Wall_5_0_0,  !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -1.8666724366,-1.4268452431, 8.11626416, !- Vertex 1
         -.0409060861,-2.5238763426, 8.11626416,  !- Vertex 2
         -.0409060861,-2.5238763426, 8.64626416,  !- Vertex 3
         -1.8666724366,-1.4268452431, 8.64626416; !- Vertex 4

      AirflowNetwork:MultiZone:Component:DetailedOpening, 
         ZXCSSTDYCLSSRMBLW:CLASSROOMBELOW_Wall_5_0_0_4_0_1_Win,   !- Name - Win
         .001,                                    !- Air Mass Flow Coefficient When Window or Door Is Closed (kg/s @ 1Pa per m crack)
         .6,                                      !- Air Mass Flow Exponent When Window or Door Is Closed (dimensionless)
         NonPivoted,                              !- Type of large vertical opening (LVO)
         0,                                       !- Extra crack length for LVO type 1 with multiple openable parts (m)
         2,                                       !- Number of Opening Factor Values
         0,                                       !- Opening factor #1 (dimensionless)
         0.65,                                    !- Discharge coefficient for opening factor #1 (dimensionless)
         0,                                       !- Width factor for opening factor #1 (dimensionless)
         1,                                       !- Height factor for opening factor #1 (dimensionless)
         0,                                       !- Start height factor for opening factor #1 (dimensionless)
         1,                                       !- Opening factor #2 (dimensionless)
         0.65,                                    !- Discharge coefficient for Opening factor #2 (dimensionless)
         0.00000001,                              !- Width factor for Opening factor #2 (dimensionless)
         1,                                       !- Height factor for Opening factor #2 (dimensionless)
         0,                                       !- Start height factor for Opening factor #2 (dimensionless)
         0,                                       !- Opening factor #3 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #3 (dimensionless)
         0,                                       !- Width factor for Opening factor #3 (dimensionless)
         0,                                       !- Height factor for Opening factor #3 (dimensionless)
         0,                                       !- Start height factor for Opening factor #3 (dimensionless)
         0,                                       !- Opening factor #4 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #4 (dimensionless)
         0,                                       !- Width factor for Opening factor #4 (dimensionless)
         0,                                       !- Height factor for Opening factor #4 (dimensionless)
         0;                                       !- Start height factor for Opening factor #4 (dimensionless)

      AirflowNetwork:MultiZone:Surface,
         ZXCSSTDYCLSSRMBLW:CLASSROOMBELOW_Wall_5_0_0_4_0_1_Win,   !- Name of Associated Heat Transfer Surface
         ZXCSSTDYCLSSRMBLW:CLASSROOMBELOW_Wall_5_0_0_4_0_1_Win,   !- Leakage Component Name
         ZXCSSTDYCLSSRMBLW:CLASSROOMBELOW_Wall_5_0_0_4_0_1_Win,   !- External Node Name
         1,                                       !- Crack Actual Value or Window Open Factor for Ventilation (dimensionless)
         Temperature,                             !- Ventilation control mode
         20001,                                   !- Ventilation temp schedule
         ,                                        !- Limit on multiplier for modulating venting open factor
         ,                                        !- Lower value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
         Off 24/7;                                !- Venting Availability Schedule Name

      AirflowNetwork:MultiZone:ExternalNode,
         ZXCSSTDYCLSSRMBLW:CLASSROOMBELOW_Wall_5_0_0_4_0_1_Win,  !- Name
         11.18,                                   !- External Node Height
         ZXCSSTDYCLSSRMBLW:CLASSROOMBELOW_Wall_5_0_0_4_0_1_Win;  !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         ZXCSSTDYCLSSRMBLW:CLASSROOMBELOW_Wall_5_0_0_4_0_1_Win,   !- Name
         Cp Data,                                 !- CP Array
         -.3033,                                  !- Wind direction #1 (deg)
         -.2467,                                  !- Wind direction #2 (deg)
         -.3344,                                  !- Wind direction #3 (deg)
         -.1756,                                  !- Wind direction #4 (deg)
          .1933,                                  !- Wind direction #5 (deg)
          .3067,                                  !- Wind direction #6 (deg)
         -.0244,                                  !- Wind direction #7 (deg)
         -.3156;                                  !- Wind direction #8 (deg)

      ! Window, 1,129m²
      FenestrationSurface:Detailed, ZXCSSTDYCLSSRMBLW:CLASSROOMBELOW_Wall_5_0_0_5_0_0_Win,  !- Window name
         Window,                                  !- Class
         CEIP Acristalamiento exterior del proyecto (sur) - 1002,  !- Construction Name
         ZXCSSTDYCLSSRMBLW:CLASSROOMBELOW_Wall_5_0_0,  !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          .2333874501,-2.6886885266, 8.11626416,  !- Vertex 1
          2.0591538006,-3.7857196262, 8.11626416, !- Vertex 2
          2.0591538006,-3.7857196262, 8.64626416, !- Vertex 3
          .2333874501,-2.6886885266, 8.64626416;  !- Vertex 4

      AirflowNetwork:MultiZone:Component:DetailedOpening, 
         ZXCSSTDYCLSSRMBLW:CLASSROOMBELOW_Wall_5_0_0_5_0_0_Win,   !- Name - Win
         .001,                                    !- Air Mass Flow Coefficient When Window or Door Is Closed (kg/s @ 1Pa per m crack)
         .6,                                      !- Air Mass Flow Exponent When Window or Door Is Closed (dimensionless)
         NonPivoted,                              !- Type of large vertical opening (LVO)
         0,                                       !- Extra crack length for LVO type 1 with multiple openable parts (m)
         2,                                       !- Number of Opening Factor Values
         0,                                       !- Opening factor #1 (dimensionless)
         0.65,                                    !- Discharge coefficient for opening factor #1 (dimensionless)
         0,                                       !- Width factor for opening factor #1 (dimensionless)
         1,                                       !- Height factor for opening factor #1 (dimensionless)
         0,                                       !- Start height factor for opening factor #1 (dimensionless)
         1,                                       !- Opening factor #2 (dimensionless)
         0.65,                                    !- Discharge coefficient for Opening factor #2 (dimensionless)
         0.00000001,                              !- Width factor for Opening factor #2 (dimensionless)
         1,                                       !- Height factor for Opening factor #2 (dimensionless)
         0,                                       !- Start height factor for Opening factor #2 (dimensionless)
         0,                                       !- Opening factor #3 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #3 (dimensionless)
         0,                                       !- Width factor for Opening factor #3 (dimensionless)
         0,                                       !- Height factor for Opening factor #3 (dimensionless)
         0,                                       !- Start height factor for Opening factor #3 (dimensionless)
         0,                                       !- Opening factor #4 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #4 (dimensionless)
         0,                                       !- Width factor for Opening factor #4 (dimensionless)
         0,                                       !- Height factor for Opening factor #4 (dimensionless)
         0;                                       !- Start height factor for Opening factor #4 (dimensionless)

      AirflowNetwork:MultiZone:Surface,
         ZXCSSTDYCLSSRMBLW:CLASSROOMBELOW_Wall_5_0_0_5_0_0_Win,   !- Name of Associated Heat Transfer Surface
         ZXCSSTDYCLSSRMBLW:CLASSROOMBELOW_Wall_5_0_0_5_0_0_Win,   !- Leakage Component Name
         ZXCSSTDYCLSSRMBLW:CLASSROOMBELOW_Wall_5_0_0_5_0_0_Win,   !- External Node Name
         1,                                       !- Crack Actual Value or Window Open Factor for Ventilation (dimensionless)
         Temperature,                             !- Ventilation control mode
         20001,                                   !- Ventilation temp schedule
         ,                                        !- Limit on multiplier for modulating venting open factor
         ,                                        !- Lower value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
         Off 24/7;                                !- Venting Availability Schedule Name

      AirflowNetwork:MultiZone:ExternalNode,
         ZXCSSTDYCLSSRMBLW:CLASSROOMBELOW_Wall_5_0_0_5_0_0_Win,  !- Name
         11.18,                                   !- External Node Height
         ZXCSSTDYCLSSRMBLW:CLASSROOMBELOW_Wall_5_0_0_5_0_0_Win;  !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         ZXCSSTDYCLSSRMBLW:CLASSROOMBELOW_Wall_5_0_0_5_0_0_Win,   !- Name
         Cp Data,                                 !- CP Array
         -.3033,                                  !- Wind direction #1 (deg)
         -.2467,                                  !- Wind direction #2 (deg)
         -.3344,                                  !- Wind direction #3 (deg)
         -.1756,                                  !- Wind direction #4 (deg)
          .1933,                                  !- Wind direction #5 (deg)
          .3067,                                  !- Wind direction #6 (deg)
         -.0244,                                  !- Wind direction #7 (deg)
         -.3156;                                  !- Wind direction #8 (deg)


! Shading data - building component blocks

! Modified schedule: On 24/7
Schedule:Compact, 
Transmittance schedule for Main building - C. Block: S. Upper overhang, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00, 0;


Shading:Building:Detailed, Main building - C. Block: S. Upper overhang - Surface 1 (1),  !- Area = .38562m2, Transmission = 0
   Transmittance schedule for Main building - C. Block: S. Upper overhang,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
   -2.1915803588,-1.2316209845, 11.64943197,      !- Vertex 1
   -2.7581222412,-2.1745050153, 11.64943197,      !- Vertex 2
   -2.7581221897,-2.1745049295, 12,               !- Vertex 3
   -2.1915804103,-1.2316210702, 12;               !- Vertex 4

Shading:Building:Detailed, Main building - C. Block: S. Upper overhang - Surface 2 (2),  !- Area = 1.98918m2, Transmission = 0
   Transmittance schedule for Main building - C. Block: S. Upper overhang,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
   -2.7581222412,-2.1745050153, 11.64943197,      !- Vertex 1
    2.1055882067,-5.0969170858, 11.6494318736,    !- Vertex 2
    2.1055882582,-5.0969170001, 12.0000000036,    !- Vertex 3
   -2.7581221897,-2.1745049295, 12;               !- Vertex 4

Shading:Building:Detailed, Main building - C. Block: S. Upper overhang - Surface 3 (3),  !- Area = 6.24158m2, Transmission = 0
   Transmittance schedule for Main building - C. Block: S. Upper overhang,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    2.1055882067,-5.0969170858, 11.6494318736,    !- Vertex 1
   -2.7581222412,-2.1745050153, 11.64943197,      !- Vertex 2
   -2.1915803588,-1.2316209845, 11.64943197,      !- Vertex 3
    2.6721300891,-4.154033055, 11.64943197;       !- Vertex 4

Shading:Building:Detailed, Main building - C. Block: S. Upper overhang - Surface 4 (4),  !- Area = 6.24158m2, Transmission = 0
   Transmittance schedule for Main building - C. Block: S. Upper overhang,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
   -2.7581221897,-2.1745049295, 12,               !- Vertex 1
    2.1055882582,-5.0969170001, 12.0000000036,    !- Vertex 2
    2.6721300891,-4.154033055, 12,                !- Vertex 3
   -2.1915804103,-1.2316210702, 12;               !- Vertex 4

Shading:Building:Detailed, Main building - C. Block: S. Upper overhang - Surface 5 (5),  !- Area = 1.98918m2, Transmission = 0
   Transmittance schedule for Main building - C. Block: S. Upper overhang,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    2.6721300891,-4.154033055, 11.64943197,       !- Vertex 1
   -2.1915803588,-1.2316209845, 11.64943197,      !- Vertex 2
   -2.1915804103,-1.2316210702, 12,               !- Vertex 3
    2.6721300891,-4.154033055, 12;                !- Vertex 4

Shading:Building:Detailed, Main building - C. Block: S. Upper overhang - Surface 6 (6),  !- Area = .38562m2, Transmission = 0
   Transmittance schedule for Main building - C. Block: S. Upper overhang,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    2.1055882067,-5.0969170858, 11.6494318736,    !- Vertex 1
    2.6721300891,-4.154033055, 11.64943197,       !- Vertex 2
    2.6721300891,-4.154033055, 12,                !- Vertex 3
    2.1055882582,-5.0969170001, 12.0000000036;    !- Vertex 4


! Modified schedule: On 24/7
Schedule:Compact, 
Transmittance schedule for Main building - C. Block: Roof, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00, 0;


Shading:Building:Detailed, Main building - C. Block: Roof - Surface 1 (7),  !- Area = 19.17931m2, Transmission = 0
   Transmittance schedule for Main building - C. Block: Roof,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
   -5.7997860394,-.3468891393, 12.0000000004,     !- Vertex 1
   -2.7581222927,-2.174505101, 12.0000000004,     !- Vertex 2
   -.0438716373, 2.3427665748, 13.2000000007,     !- Vertex 3
   -3.085535384, 4.1703825366, 13.2000000007;     !- Vertex 4

Shading:Building:Detailed, Main building - C. Block: Roof - Surface 2 (8),  !- Area = 35.48507m2, Transmission = 0
   Transmittance schedule for Main building - C. Block: Roof,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
   -2.7581222927,-2.174505101, 12.0000000004,     !- Vertex 1
   -5.7997860394,-.3468891393, 12.0000000004,     !- Vertex 2
   -.6494052903, 8.2247838678, 12.0000000004,     !- Vertex 3
    2.3922584564, 6.3971679061, 12.0000000004;    !- Vertex 4

Shading:Building:Detailed, Main building - C. Block: Roof - Surface 3 (9),  !- Area = 6m2, Transmission = 0
   Transmittance schedule for Main building - C. Block: Roof,   !- Transmittance schedule
   3 ,                                            !- Number of vertices
   -2.7581222927,-2.174505101, 12.0000000004,     !- Vertex 1
    2.3922584564, 6.3971679061, 12.0000000004,    !- Vertex 2
   -.0438716373, 2.3427665748, 13.2000000007;     !- Vertex 3

Shading:Building:Detailed, Main building - C. Block: Roof - Surface 4 (10),  !- Area = 17.31617m2, Transmission = 0
   Transmittance schedule for Main building - C. Block: Roof,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    2.3922584564, 6.3971679061, 12.0000000004,    !- Vertex 1
   -.6494052903, 8.2247838678, 12.0000000004,     !- Vertex 2
   -3.085535384, 4.1703825366, 13.2000000007,     !- Vertex 3
   -.0438716373, 2.3427665748, 13.2000000007;     !- Vertex 4

Shading:Building:Detailed, Main building - C. Block: Roof - Surface 5 (11),  !- Area = 6m2, Transmission = 0
   Transmittance schedule for Main building - C. Block: Roof,   !- Transmittance schedule
   3 ,                                            !- Number of vertices
   -.6494052903, 8.2247838678, 12.0000000004,     !- Vertex 1
   -5.7997860394,-.3468891393, 12.0000000004,     !- Vertex 2
   -3.085535384, 4.1703825366, 13.2000000007;     !- Vertex 3


! Modified schedule: On 24/7
Schedule:Compact, 
Transmittance schedule for Main building - C. Block: Stair well, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00, 0;


Shading:Building:Detailed, Main building - C. Block: Stair well - Surface 1 (12),  !- Area = 121.7m2, Transmission = 0
   Transmittance schedule for Main building - C. Block: Stair well,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
   -2.7581218979,-2.1745052215,-.1700000031,      !- Vertex 1
    2.3922584616, 6.3971680196,-.1700000031,      !- Vertex 2
    2.3922584187, 6.3971680453, 11.9999998969,    !- Vertex 3
   -2.7581218893,-2.1745051101, 11.9999998969;    !- Vertex 4

Shading:Building:Detailed, Main building - C. Block: Stair well - Surface 2 (13),  !- Area = 35.48506m2, Transmission = 0
   Transmittance schedule for Main building - C. Block: Stair well,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
   -2.7581218979,-2.1745052215,-.1700000031,      !- Vertex 1
   -5.799785651,-.3468891399,-.1700000043,        !- Vertex 2
   -.6494050049, 8.2247836957,-.1700000043,       !- Vertex 3
    2.3922584616, 6.3971680196,-.1700000031;      !- Vertex 4

Shading:Building:Detailed, Main building - C. Block: Stair well - Surface 3 (14),  !- Area = 43.18532m2, Transmission = 0
   Transmittance schedule for Main building - C. Block: Stair well,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
   -5.799785651,-.3468891399,-.1700000043,        !- Vertex 1
   -2.7581218979,-2.1745052215,-.1700000031,      !- Vertex 2
   -2.7581218893,-2.1745051101, 11.9999998969,    !- Vertex 3
   -5.7997856294,-.3468890962, 11.9999997907;     !- Vertex 4

Shading:Building:Detailed, Main building - C. Block: Stair well - Surface 4 (15),  !- Area = 43.18532m2, Transmission = 0
   Transmittance schedule for Main building - C. Block: Stair well,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    2.3922584616, 6.3971680196,-.1700000031,      !- Vertex 1
   -.6494050049, 8.2247836957,-.1700000043,       !- Vertex 2
   -.6494049559, 8.2247837829, 11.9999998944,     !- Vertex 3
    2.3922584187, 6.3971680453, 11.9999998969;    !- Vertex 4

Shading:Building:Detailed, Main building - C. Block: Stair well - Surface 5 (16),  !- Area = 35.48506m2, Transmission = 0
   Transmittance schedule for Main building - C. Block: Stair well,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
   -5.7997856294,-.3468890962, 11.9999997907,     !- Vertex 1
   -2.7581218893,-2.1745051101, 11.9999998969,    !- Vertex 2
    2.3922584187, 6.3971680453, 11.9999998969,    !- Vertex 3
   -.6494049559, 8.2247837829, 11.9999998944;     !- Vertex 4

Shading:Building:Detailed, Main building - C. Block: Stair well - Surface 6 (17),  !- Area = 121.7m2, Transmission = 0
   Transmittance schedule for Main building - C. Block: Stair well,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
   -.6494050049, 8.2247836957,-.1700000043,       !- Vertex 1
   -5.799785651,-.3468891399,-.1700000043,        !- Vertex 2
   -5.7997856294,-.3468890962, 11.9999997907,     !- Vertex 3
   -.6494049559, 8.2247837829, 11.9999998944;     !- Vertex 4


! Modified schedule: On 24/7
Schedule:Compact, 
Transmittance schedule for Main building - C. Block: Roof guter, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00, 0;


Shading:Building:Detailed, Main building - C. Block: Roof guter - Surface 1 (18),  !- Area = .13518m2, Transmission = 0
   Transmittance schedule for Main building - C. Block: Roof guter,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
   -.4176381154, 8.6105092217, 11.69959896,       !- Vertex 1
   -.6494052388, 8.2247839535, 11.69959896,       !- Vertex 2
   -.6494051873, 8.2247840392, 12,                !- Vertex 3
   -.4176381566, 8.6105091531, 12;                !- Vertex 4

Shading:Building:Detailed, Main building - C. Block: Roof guter - Surface 2 (19),  !- Area = 4.01333m2, Transmission = 0
   Transmittance schedule for Main building - C. Block: Roof guter,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
   -.6494051873, 8.2247840392, 12,                !- Vertex 1
    6.9952467867, 3.6314137218, 12,               !- Vertex 2
    7.2270138174, 4.0171388357, 12,               !- Vertex 3
   -.4176381566, 8.6105091531, 12;                !- Vertex 4

Shading:Building:Detailed, Main building - C. Block: Roof guter - Surface 3 (20),  !- Area = 2.67913m2, Transmission = 0
   Transmittance schedule for Main building - C. Block: Roof guter,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
   -.6494052388, 8.2247839535, 11.69959896,       !- Vertex 1
    6.9952477382, 3.6314153053, 11.6995989587,    !- Vertex 2
    6.9952467867, 3.6314137218, 12,               !- Vertex 3
   -.6494051873, 8.2247840392, 12;                !- Vertex 4

Shading:Building:Detailed, Main building - C. Block: Roof guter - Surface 4 (21),  !- Area = 2.67913m2, Transmission = 0
   Transmittance schedule for Main building - C. Block: Roof guter,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    7.2270128638, 4.0171372536, 11.6995989562,    !- Vertex 1
   -.4176381154, 8.6105092217, 11.69959896,       !- Vertex 2
   -.4176381566, 8.6105091531, 12,                !- Vertex 3
    7.2270138174, 4.0171388357, 12;               !- Vertex 4

Shading:Building:Detailed, Main building - C. Block: Roof guter - Surface 5 (22),  !- Area = 4.01331m2, Transmission = 0
   Transmittance schedule for Main building - C. Block: Roof guter,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    6.9952477382, 3.6314153053, 11.6995989587,    !- Vertex 1
   -.6494052388, 8.2247839535, 11.69959896,       !- Vertex 2
   -.4176381154, 8.6105092217, 11.69959896,       !- Vertex 3
    7.2270128638, 4.0171372536, 11.6995989562;    !- Vertex 4

Shading:Building:Detailed, Main building - C. Block: Roof guter - Surface 6 (23),  !- Area = .13518m2, Transmission = 0
   Transmittance schedule for Main building - C. Block: Roof guter,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    6.9952477382, 3.6314153053, 11.6995989587,    !- Vertex 1
    7.2270128638, 4.0171372536, 11.6995989562,    !- Vertex 2
    7.2270138174, 4.0171388357, 12,               !- Vertex 3
    6.9952467867, 3.6314137218, 12;               !- Vertex 4


! Modified schedule: On 24/7
Schedule:Compact, 
Transmittance schedule for Main building - C. Block: lower classroom, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00, 0;


Shading:Building:Detailed, Main building - C. Block: lower classroom - Surface 1 (24),  !- Area = .13688m2, Transmission = 0
   Transmittance schedule for Main building - C. Block: lower classroom,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    6.9952468452, 3.631413452, 5.660000212,       !- Vertex 1
    7.2559689112, 3.4747558226, 5.660000212,      !- Vertex 2
    7.4877360982, 3.8604812042, 5.660000212,      !- Vertex 3
    7.2270140299, 4.0171388233, 5.660000212;      !- Vertex 4

Shading:Building:Detailed, Main building - C. Block: lower classroom - Surface 2 (25),  !- Area = 50.50009m2, Transmission = 0
   Transmittance schedule for Main building - C. Block: lower classroom,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
   -2.1915802166,-1.2316208343, 5.660000212,      !- Vertex 1
    2.6721303234,-4.1540328429, 5.660000212,      !- Vertex 2
    7.2559689112, 3.4747558226, 5.660000212,      !- Vertex 3
    2.3922585398, 6.3971679633, 5.660000212;      !- Vertex 4

Shading:Building:Detailed, Main building - C. Block: lower classroom - Surface 3 (26),  !- Area = 2.56895m2, Transmission = 0
   Transmittance schedule for Main building - C. Block: lower classroom,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    2.1055884488,-5.0969168771, 5.660000212,      !- Vertex 1
    2.3163080184,-5.2235300704, 5.660000212,      !- Vertex 2
    7.6984557887, 3.7338680445, 5.660000212,      !- Vertex 3
    7.4877360957, 3.8604812071, 5.660000212;      !- Vertex 4

Shading:Building:Detailed, Main building - C. Block: lower classroom - Surface 4 (27),  !- Area = 60.9235m2, Transmission = 0
   Transmittance schedule for Main building - C. Block: lower classroom,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    2.3163080617,-5.2235299983,-.16999988,        !- Vertex 1
    7.6984557385, 3.7338679512,-.16999988,        !- Vertex 2
    7.6984557919, 3.73386804, 5.660000212,        !- Vertex 3
    2.3163080172,-5.2235300724, 5.660000212;      !- Vertex 4

Shading:Building:Detailed, Main building - C. Block: lower classroom - Surface 5 (28),  !- Area = 3.2065m2, Transmission = 0
   Transmittance schedule for Main building - C. Block: lower classroom,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    7.6984557385, 3.7338679512,-.16999988,        !- Vertex 1
    7.227014119, 4.0171387746,-.1699998764,       !- Vertex 2
    7.2270140336, 4.0171388267, 5.660000212,      !- Vertex 3
    7.6984557919, 3.73386804, 5.660000212;        !- Vertex 4

Shading:Building:Detailed, Main building - C. Block: lower classroom - Surface 6 (29),  !- Area = 2.6235m2, Transmission = 0
   Transmittance schedule for Main building - C. Block: lower classroom,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    7.227014119, 4.0171387746,-.1699998764,       !- Vertex 1
    6.9952468645, 3.6314136803,-.1699998028,      !- Vertex 2
    6.9952468484, 3.6314134556, 5.660000212,      !- Vertex 3
    7.2270140336, 4.0171388267, 5.660000212;      !- Vertex 4

Shading:Building:Detailed, Main building - C. Block: lower classroom - Surface 7 (30),  !- Area = 31.3071m2, Transmission = 0
   Transmittance schedule for Main building - C. Block: lower classroom,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    6.9952468645, 3.6314136803,-.1699998028,      !- Vertex 1
    2.3922585494, 6.397167968,-.1699999008,       !- Vertex 2
    2.3922585414, 6.3971679641, 5.660000212,      !- Vertex 3
    6.9952468484, 3.6314134556, 5.660000212;      !- Vertex 4

Shading:Building:Detailed, Main building - C. Block: lower classroom - Surface 8 (31),  !- Area = 51.887m2, Transmission = 0
   Transmittance schedule for Main building - C. Block: lower classroom,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    2.3922585494, 6.397167968,-.1699999008,       !- Vertex 1
   -2.1915802094,-1.2316207243,-.1699998731,      !- Vertex 2
   -2.1915802171,-1.2316208321, 5.660000212,      !- Vertex 3
    2.3922585414, 6.3971679641, 5.660000212;      !- Vertex 4

Shading:Building:Detailed, Main building - C. Block: lower classroom - Surface 9 (32),  !- Area = 33.08039m2, Transmission = 0
   Transmittance schedule for Main building - C. Block: lower classroom,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
   -2.1915802094,-1.2316207243,-.1699998731,      !- Vertex 1
    2.6721300348,-4.1540327335,-.1699997976,      !- Vertex 2
    2.6721303226,-4.1540328411, 5.660000212,      !- Vertex 3
   -2.1915802171,-1.2316208321, 5.660000212;      !- Vertex 4

Shading:Building:Detailed, Main building - C. Block: lower classroom - Surface 10 (33),  !- Area = 6.413m2, Transmission = 0
   Transmittance schedule for Main building - C. Block: lower classroom,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    2.6721300348,-4.1540327335,-.1699997976,      !- Vertex 1
    2.1055884365,-5.0969168745,-.1699998762,      !- Vertex 2
    2.1055884488,-5.0969168771, 5.660000212,      !- Vertex 3
    2.6721303226,-4.1540328411, 5.660000212;      !- Vertex 4

Shading:Building:Detailed, Main building - C. Block: lower classroom - Surface 11 (34),  !- Area = 1.4332m2, Transmission = 0
   Transmittance schedule for Main building - C. Block: lower classroom,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    2.1055884365,-5.0969168745,-.1699998762,      !- Vertex 1
    2.3163080617,-5.2235299983,-.16999988,        !- Vertex 2
    2.3163080172,-5.2235300724, 5.660000212,      !- Vertex 3
    2.1055884488,-5.0969168771, 5.660000212;      !- Vertex 4

Shading:Building:Detailed, Main building - C. Block: lower classroom - Surface 12 (35),  !- Area = 47.79298m2, Transmission = 0
   Transmittance schedule for Main building - C. Block: lower classroom,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    2.4114046501,-3.9973731153,-.1699999177,      !- Vertex 1
   -2.1915802046,-1.2316207248,-.1699999177,      !- Vertex 2
    2.3922585527, 6.3971679672,-.1699999008,      !- Vertex 3
    6.9952468638, 3.631413679,-.1699999008;       !- Vertex 4

Shading:Building:Detailed, Main building - C. Block: lower classroom - Surface 13 (36),  !- Area = .27042m2, Transmission = 0
   Transmittance schedule for Main building - C. Block: lower classroom,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    2.3163080661,-5.2235300015,-.1699999198,      !- Vertex 1
    2.1055884428,-5.0969168782,-.1699999198,      !- Vertex 2
    2.6721300337,-4.1540327307,-.1699999177,      !- Vertex 3
    2.8828499219,-4.2806460131,-.1699999177;      !- Vertex 4

Shading:Building:Detailed, Main building - C. Block: lower classroom - Surface 14 (37),  !- Area = 5.14252m2, Transmission = 0
   Transmittance schedule for Main building - C. Block: lower classroom,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    2.8828499219,-4.2806460131,-.1699999177,      !- Vertex 1
    2.4114046501,-3.9973731153,-.1699999177,      !- Vertex 2
    7.2270141133, 4.017138774,-.1699998999,       !- Vertex 3
    7.6984557343, 3.7338679531,-.1699998999;      !- Vertex 4


! Modified schedule: On 24/7
Schedule:Compact, 
Transmittance schedule for Main building - Column 2, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00, 0;


Shading:Building:Detailed, Main building - Column 2 - Surface 1 (38),  !- Area = .2475m2, Transmission = 0
   Transmittance schedule for Main building - Column 2,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    7.4666890912, 3.3481430677, 5.660000195,      !- Vertex 1
    6.9952470758, 3.6314140089, 5.660000195,      !- Vertex 2
    7.2270138046, 4.0171385232, 5.660000195,      !- Vertex 3
    7.6984557343, 3.7338676335, 5.660000195;      !- Vertex 4

Shading:Building:Detailed, Main building - Column 2 - Surface 2 (39),  !- Area = 3.487m2, Transmission = 0
   Transmittance schedule for Main building - Column 2,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    6.9952470758, 3.6314140089, 5.660000195,      !- Vertex 1
    7.4666890912, 3.3481430677, 5.660000195,      !- Vertex 2
    7.4666889998, 3.3481431097, 11.9999999997,    !- Vertex 3
    6.9952471558, 3.6314139479, 11.9999999997;    !- Vertex 4

Shading:Building:Detailed, Main building - Column 2 - Surface 3 (40),  !- Area = 2.853m2, Transmission = 0
   Transmittance schedule for Main building - Column 2,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    7.4666890912, 3.3481430677, 5.660000195,      !- Vertex 1
    7.6984557343, 3.7338676335, 5.660000195,      !- Vertex 2
    7.6984559265, 3.7338679535, 12,               !- Vertex 3
    7.4666889998, 3.3481431097, 11.9999999997;    !- Vertex 4

Shading:Building:Detailed, Main building - Column 2 - Surface 4 (41),  !- Area = 2.853m2, Transmission = 0
   Transmittance schedule for Main building - Column 2,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    7.2270138046, 4.0171385232, 5.660000195,      !- Vertex 1
    6.9952470758, 3.6314140089, 5.660000195,      !- Vertex 2
    6.9952471558, 3.6314139479, 11.9999999997,    !- Vertex 3
    7.2270139986, 4.0171388461, 12;               !- Vertex 4

Shading:Building:Detailed, Main building - Column 2 - Surface 5 (42),  !- Area = 3.487m2, Transmission = 0
   Transmittance schedule for Main building - Column 2,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    7.6984557343, 3.7338676335, 5.660000195,      !- Vertex 1
    7.2270138046, 4.0171385232, 5.660000195,      !- Vertex 2
    7.2270139986, 4.0171388461, 12,               !- Vertex 3
    7.6984559265, 3.7338679535, 12;               !- Vertex 4

Shading:Building:Detailed, Main building - Column 2 - Surface 6 (43),  !- Area = .2475m2, Transmission = 0
   Transmittance schedule for Main building - Column 2,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    6.9952471558, 3.6314139479, 11.9999999997,    !- Vertex 1
    7.4666889998, 3.3481431097, 11.9999999997,    !- Vertex 2
    7.6984559265, 3.7338679535, 12,               !- Vertex 3
    7.2270139986, 4.0171388461, 12;               !- Vertex 4


! Modified schedule: On 24/7
Schedule:Compact, 
Transmittance schedule for Main building - Column 1, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00, 0;


Shading:Building:Detailed, Main building - Column 1 - Surface 1 (44),  !- Area = .27042m2, Transmission = 0
   Transmittance schedule for Main building - Column 1,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    2.3163069749,-5.2235297186, 5.6600002617,     !- Vertex 1
    2.1055872319,-5.0969164062, 5.6600002617,     !- Vertex 2
    2.6721296103,-4.1540327673, 5.6600002617,     !- Vertex 3
    2.8828494054,-4.2806459938, 5.6600002617;     !- Vertex 4

Shading:Building:Detailed, Main building - Column 1 - Surface 2 (45),  !- Area = 1.55858m2, Transmission = 0
   Transmittance schedule for Main building - Column 1,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    2.1055872319,-5.0969164062, 5.6600002617,     !- Vertex 1
    2.3163069749,-5.2235297186, 5.6600002617,     !- Vertex 2
    2.316308048,-5.2235303634, 11.99999997,       !- Vertex 3
    2.105588305,-5.096917051, 11.99999997;        !- Vertex 4

Shading:Building:Detailed, Main building - Column 1 - Surface 3 (46),  !- Area = 6.974m2, Transmission = 0
   Transmittance schedule for Main building - Column 1,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    2.3163069749,-5.2235297186, 5.6600002617,     !- Vertex 1
    2.8828494054,-4.2806459938, 5.6600002617,     !- Vertex 2
    2.8828516016,-4.280647317, 11.9999999766,     !- Vertex 3
    2.316308048,-5.2235303634, 11.99999997;       !- Vertex 4

Shading:Building:Detailed, Main building - Column 1 - Surface 4 (47),  !- Area = 6.974m2, Transmission = 0
   Transmittance schedule for Main building - Column 1,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    2.6721296103,-4.1540327673, 5.6600002617,     !- Vertex 1
    2.1055872319,-5.0969164062, 5.6600002617,     !- Vertex 2
    2.105588305,-5.096917051, 11.99999997,        !- Vertex 3
    2.6721318076,-4.1540340887, 11.999999976;     !- Vertex 4

Shading:Building:Detailed, Main building - Column 1 - Surface 5 (48),  !- Area = 1.55858m2, Transmission = 0
   Transmittance schedule for Main building - Column 1,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    2.8828494054,-4.2806459938, 5.6600002617,     !- Vertex 1
    2.6721296103,-4.1540327673, 5.6600002617,     !- Vertex 2
    2.6721318076,-4.1540340887, 11.999999976,     !- Vertex 3
    2.8828516016,-4.280647317, 11.9999999766;     !- Vertex 4

Shading:Building:Detailed, Main building - Column 1 - Surface 6 (49),  !- Area = .27042m2, Transmission = 0
   Transmittance schedule for Main building - Column 1,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    2.105588305,-5.096917051, 11.99999997,        !- Vertex 1
    2.316308048,-5.2235303634, 11.99999997,       !- Vertex 2
    2.8828516016,-4.280647317, 11.9999999766,     !- Vertex 3
    2.6721318076,-4.1540340887, 11.999999976;     !- Vertex 4


WindowProperty:FrameAndDivider, 1,                !- Frame/divider name
   .06,                                           !- Frame width
   0.0,                                           !- Frame outside projection
   0.0,                                           !- Frame inside projection
   500,                                           !- Frame Conductance
   1.0,                                           !- Ratio of frame-edge glass conductance to centre of glass conductance
   0.3,                                           !- Frame Solar Absorptance
   0.3,                                           !- Frame Visible Absorptance
   0.3,                                           !- Frame Thermal Emissivity
   DividedLite,                                   !- Divider Type
   ,                                              !- Divider Width
   0,                                             !- Number of Horzontal Dividers
   0,                                             !- Number of Vertical Dividers
   ,                                              !- Divider Outside Projection
   ,                                              !- Divider Inside Projection
   ,                                              !- Divider Conductance
   ,                                              !- Ratio of divider-edge glass conductance to centre of glass conductance
   ,                                              !- Divider Solar Absorptance
   ,                                              !- Divider Visible Absorptance
   ,                                              !- Divider Thermal Emissivity
   0.3,                                           !- Outside Reveal Solar Absorptance
   0.0,                                           !- Inside Sill Depth
   0.3,                                           !- Inside Sill Solar Absorptance
   .3,                                            !- Inside Reveal Depth
   0.3;                                           !- Inside Reveal Solar Absorptance

AirflowNetwork:MultiZone:ReferenceCrackConditions,
  Reference Crack Conditions,                     !- Name of Reference Crack Conditions
   20,                                            !- Standard temperature for crack data {C}
   101320,                                        !- Standard barometric pressure for crack data {Pa}
   0.005;                                         !- Standard humidity ratio for crack data {kg/kg}

AirflowNetwork:MultiZone:WindPressureCoefficientArray,
   Cp Data,                                       !- Name
   0,                                             !- Wind direction #1 {deg}
   45,                                            !- Wind direction #2 {deg}
   90,                                            !- Wind direction #3 {deg}
   135,                                           !- Wind direction #4 {deg}
   180,                                           !- Wind direction #5 {deg}
   225,                                           !- Wind direction #6 {deg}
   270,                                           !- Wind direction #7 {deg}
   315;                                           !- Wind direction #8 {deg}

Schedule:Year, Zone Control Type Sched, Control Type,  !- Control types schedule
   Winter Control Type Week Sch, 1, 1, 3, 31,     !- End winter
   Summer Control Type Week Sch, 4, 1, 9, 30,     !- Summer
   Winter Control Type Week Sch, 10, 1, 12, 31;   !- Start winter

Sizing:Parameters,
   1.25,                                          !- Heating Sizing Factor
   1.15,                                          !- Cooling Sizing Factor
   12;                                            !- Time steps in averaging window


Output:Table:SummaryReports, AnnualBuildingUtilityPerformanceSummary,
DemandEndUseComponentsSummary,
SensibleHeatGainSummary,
InputVerificationandResultsSummary,
AdaptiveComfortSummary,
Standard62.1Summary,
ClimaticDataSummary,
EquipmentSummary,
EnvelopeSummary,
LightingSummary,
HVACSizingSummary,
SystemSummary,
ComponentSizingSummary,
OutdoorAirSummary,
ObjectCountSummary,
EndUseEnergyConsumptionOtherFuelsMonthly,
PeakEnergyEndUseOtherFuelsMonthly;


OutputControl:Table:Style, TabAndHTML,JtoKWH;

Output:EnvironmentalImpactFactors,
   Hourly;                                        !- Reporting_Frequency

Output:EnvironmentalImpactFactors,
   Daily;                                         !- Reporting_Frequency

Output:EnvironmentalImpactFactors,
   Monthly;                                       !- Reporting_Frequency

Output:EnvironmentalImpactFactors,
   RunPeriod;                                     !- Reporting_Frequency

Output:EnvironmentalImpactFactors,
   Timestep;                                      !- Reporting_Frequency

EnvironmentalImpactFactors,
   0.3,                                           !- Disctrict Heating Efficiency
   3.0,                                           !- District Cooling COP
   0.25,                                          !- Steam Conversion Efficiency
   80.7272,                                       !- Total Carbon Equivalent Emission Factor From N2O
   6.2727,                                        !- Total Carbon Equivalent Emission Factor From CH4
   0.2727;                                        !- Total Carbon Equivalent Emission Factor From CO2


Output:Meter,Electricity:Facility,timestep;
Output:Meter,NATURALGAS:Facility,timestep;
Output:Meter,InteriorEquipment:Electricity,timestep;
Output:Meter,InteriorLights:Electricity,timestep;
Output:Meter,Electricity:Facility,hourly;
Output:Meter,NATURALGAS:Facility,hourly;
Output:Meter,InteriorEquipment:Electricity,hourly;
Output:Meter,InteriorLights:Electricity,hourly;
Output:Meter,Electricity:Facility,daily;
Output:Meter,NATURALGAS:Facility,daily;
Output:Meter,InteriorEquipment:Electricity,daily;
Output:Meter,InteriorLights:Electricity,daily;
Output:Meter,Electricity:Facility,monthly;
Output:Meter,NATURALGAS:Facility,monthly;
Output:Meter,InteriorEquipment:Electricity,monthly;
Output:Meter,InteriorLights:Electricity,monthly;
Output:Meter,Electricity:Facility,runperiod;
Output:Meter,NATURALGAS:Facility,runperiod;
Output:Meter,InteriorEquipment:Electricity,runperiod;
Output:Meter,InteriorLights:Electricity,runperiod;

OutputControl:IlluminanceMap:Style,
   Tab;                                           !- Column separator


Output:Variable, *, Surface Inside Face Conduction Heat Transfer Rate, timestep;
Output:Variable, *, Surface Inside Face Conduction Heat Transfer Rate, hourly;
Output:Variable, *, Surface Inside Face Conduction Heat Transfer Rate, daily;
Output:Variable, *, Surface Inside Face Conduction Heat Transfer Rate, monthly;
Output:Variable, *, Surface Inside Face Conduction Heat Transfer Rate, runperiod;
Output:Variable, *, Zone Mean Air Temperature, timestep, On;
Output:Variable, *, Zone Mean Radiant Temperature, timestep, On;
Output:Variable, *, Zone Operative Temperature, timestep, On;
Output:Variable, *, Zone Air Relative Humidity, timestep, On;
Output:Variable, *, Zone Mean Air Temperature, hourly, On;
Output:Variable, *, Zone Mean Radiant Temperature, hourly, On;
Output:Variable, *, Zone Operative Temperature, hourly, On;
Output:Variable, *, Zone Air Relative Humidity, hourly, On;
Output:Variable, *, Zone Mean Air Temperature, daily, On;
Output:Variable, *, Zone Mean Radiant Temperature, daily, On;
Output:Variable, *, Zone Operative Temperature, daily, On;
Output:Variable, *, Zone Air Relative Humidity, daily, On;
Output:Variable, *, Zone Mean Air Temperature, monthly, On;
Output:Variable, *, Zone Mean Radiant Temperature, monthly, On;
Output:Variable, *, Zone Operative Temperature, monthly, On;
Output:Variable, *, Zone Air Relative Humidity, monthly, On;
Output:Variable, *, Zone Mean Air Temperature, runperiod, On;
Output:Variable, *, Zone Mean Radiant Temperature, runperiod, On;
Output:Variable, *, Zone Operative Temperature, runperiod, On;
Output:Variable, *, Zone Air Relative Humidity, runperiod, On;
Output:Variable, *, AFN Zone Infiltration Air Change Rate, timestep;
Output:Variable, *, Zone Mechanical Ventilation Air Changes per Hour, timestep;
Output:Variable, *, AFN Zone Infiltration Air Change Rate, hourly;
Output:Variable, *, Zone Mechanical Ventilation Air Changes per Hour, hourly;
Output:Variable, *, AFN Zone Infiltration Air Change Rate, daily;
Output:Variable, *, Zone Mechanical Ventilation Air Changes per Hour, daily;
Output:Variable, *, AFN Zone Infiltration Air Change Rate, monthly;
Output:Variable, *, Zone Mechanical Ventilation Air Changes per Hour, monthly;
Output:Variable, *, AFN Zone Infiltration Air Change Rate, runperiod;
Output:Variable, *, Zone Mechanical Ventilation Air Changes per Hour, runperiod;
Output:Variable, *, Zone Total Internal Latent Gain Energy, timestep;
Output:Variable, *, Zone Total Internal Latent Gain Energy, hourly;
Output:Variable, *, Zone Total Internal Latent Gain Energy, daily;
Output:Variable, *, Zone Total Internal Latent Gain Energy, monthly;
Output:Variable, *, Zone Total Internal Latent Gain Energy, runperiod;
Output:Variable, *, Zone Ideal Loads Supply Air Sensible Cooling Rate, timestep;
Output:Variable, *, Zone Ideal Loads Supply Air Total Cooling Rate, timestep;
Output:Variable, *, Zone Ideal Loads Supply Air Total Heating Rate, timestep;
Output:Variable, *, Zone Ideal Loads Heat Recovery Sensible Heating Rate, timestep;
Output:Variable, *, Zone Ideal Loads Heat Recovery Total Heating Rate, timestep;
Output:Variable, *, Zone Ideal Loads Heat Recovery Sensible Cooling Rate, timestep;
Output:Variable, *, Zone Ideal Loads Heat Recovery Total Cooling Rate, timestep;
Output:Variable, *, Zone Ventilation Fan Electricity Energy, timestep;
Output:Variable, *, Fan Electricity Rate, timestep;
Output:Variable, *, Water Use Equipment Heating Rate, timestep;
Output:Variable, *, Facility Total Produced Electricity Energy, timestep;
Output:Variable, *, Zone Air System Sensible Heating Rate, timestep;
Output:Variable, *, Zone Air System Sensible Cooling Rate, timestep;
Output:Variable, *, Zone Radiant HVAC Heating Rate, timestep;
Output:Variable, *, Zone Ideal Loads Supply Air Latent Heating Rate, timestep;
Output:Variable, *, Zone Ideal Loads Supply Air Sensible Cooling Rate, hourly;
Output:Variable, *, Zone Ideal Loads Supply Air Total Cooling Rate, hourly;
Output:Variable, *, Zone Ideal Loads Supply Air Total Heating Rate, hourly;
Output:Variable, *, Zone Ideal Loads Heat Recovery Sensible Heating Rate, hourly;
Output:Variable, *, Zone Ideal Loads Heat Recovery Total Heating Rate, hourly;
Output:Variable, *, Zone Ideal Loads Heat Recovery Sensible Cooling Rate, hourly;
Output:Variable, *, Zone Ideal Loads Heat Recovery Total Cooling Rate, hourly;
Output:Variable, *, Zone Ventilation Fan Electricity Energy, hourly;
Output:Variable, *, Fan Electricity Rate, hourly;
Output:Variable, *, Water Use Equipment Heating Rate, hourly;
Output:Variable, *, Facility Total Produced Electricity Energy, hourly;
Output:Variable, *, Zone Air System Sensible Heating Rate, hourly;
Output:Variable, *, Zone Air System Sensible Cooling Rate, hourly;
Output:Variable, *, Zone Radiant HVAC Heating Rate, hourly;
Output:Variable, *, Zone Ideal Loads Supply Air Latent Heating Rate, hourly;
Output:Variable, *, Zone Ideal Loads Supply Air Sensible Cooling Rate, daily;
Output:Variable, *, Zone Ideal Loads Supply Air Total Cooling Rate, daily;
Output:Variable, *, Zone Ideal Loads Supply Air Total Heating Rate, daily;
Output:Variable, *, Zone Ideal Loads Heat Recovery Sensible Heating Rate, daily;
Output:Variable, *, Zone Ideal Loads Heat Recovery Total Heating Rate, daily;
Output:Variable, *, Zone Ideal Loads Heat Recovery Sensible Cooling Rate, daily;
Output:Variable, *, Zone Ideal Loads Heat Recovery Total Cooling Rate, daily;
Output:Variable, *, Zone Ventilation Fan Electricity Energy, daily;
Output:Variable, *, Fan Electricity Rate, daily;
Output:Variable, *, Water Use Equipment Heating Rate, daily;
Output:Variable, *, Facility Total Produced Electricity Energy, daily;
Output:Variable, *, Zone Air System Sensible Heating Rate, daily;
Output:Variable, *, Zone Air System Sensible Cooling Rate, daily;
Output:Variable, *, Zone Radiant HVAC Heating Rate, daily;
Output:Variable, *, Zone Ideal Loads Supply Air Latent Heating Rate, daily;
Output:Variable, *, Zone Ideal Loads Supply Air Sensible Cooling Rate, monthly;
Output:Variable, *, Zone Ideal Loads Supply Air Total Cooling Rate, monthly;
Output:Variable, *, Zone Ideal Loads Supply Air Total Heating Rate, monthly;
Output:Variable, *, Zone Ideal Loads Heat Recovery Sensible Heating Rate, monthly;
Output:Variable, *, Zone Ideal Loads Heat Recovery Total Heating Rate, monthly;
Output:Variable, *, Zone Ideal Loads Heat Recovery Sensible Cooling Rate, monthly;
Output:Variable, *, Zone Ideal Loads Heat Recovery Total Cooling Rate, monthly;
Output:Variable, *, Zone Ventilation Fan Electricity Energy, monthly;
Output:Variable, *, Fan Electricity Rate, monthly;
Output:Variable, *, Water Use Equipment Heating Rate, monthly;
Output:Variable, *, Facility Total Produced Electricity Energy, monthly;
Output:Variable, *, Zone Air System Sensible Heating Rate, monthly;
Output:Variable, *, Zone Air System Sensible Cooling Rate, monthly;
Output:Variable, *, Zone Radiant HVAC Heating Rate, monthly;
Output:Variable, *, Zone Ideal Loads Supply Air Latent Heating Rate, monthly;
Output:Variable, *, Zone Ideal Loads Supply Air Sensible Cooling Rate, runperiod;
Output:Variable, *, Zone Ideal Loads Supply Air Total Cooling Rate, runperiod;
Output:Variable, *, Zone Ideal Loads Supply Air Total Heating Rate, runperiod;
Output:Variable, *, Zone Ideal Loads Heat Recovery Sensible Heating Rate, runperiod;
Output:Variable, *, Zone Ideal Loads Heat Recovery Total Heating Rate, runperiod;
Output:Variable, *, Zone Ideal Loads Heat Recovery Sensible Cooling Rate, runperiod;
Output:Variable, *, Zone Ideal Loads Heat Recovery Total Cooling Rate, runperiod;
Output:Variable, *, Zone Ventilation Fan Electricity Energy, runperiod;
Output:Variable, *, Fan Electricity Rate, runperiod;
Output:Variable, *, Water Use Equipment Heating Rate, runperiod;
Output:Variable, *, Facility Total Produced Electricity Energy, runperiod;
Output:Variable, *, Zone Air System Sensible Heating Rate, runperiod;
Output:Variable, *, Zone Air System Sensible Cooling Rate, runperiod;
Output:Variable, *, Zone Radiant HVAC Heating Rate, runperiod;
Output:Variable, *, Zone Ideal Loads Supply Air Latent Heating Rate, runperiod;
Output:Variable, *, Zone People Sensible Heating Rate, timestep;
Output:Variable, *, Zone Windows Total Transmitted Solar Radiation Rate, timestep;
Output:Variable, *, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, timestep;
Output:Variable, *, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, timestep;
Output:Variable, *, Zone Ventilation Standard Density Volume Flow Rate, timestep;
Output:Variable, *, Zone Mechanical Ventilation Standard Density Volume Flow Rate, timestep;
Output:Variable, *, Other Equipment Total Heating Rate, timestep;
Output:Variable, *, Other Equipment Lost Heat Rate, timestep;
Output:Variable, *, Other Equipment Electricity Rate, timestep;
Output:Variable, *, Other Equipment NaturalGas Rate, timestep;
Output:Variable, *, Zone Lights Electric Power, timestep;
Output:Variable, *, AFN Zone Infiltration Sensible Heat Gain Rate, timestep;
Output:Variable, *, AFN Zone Infiltration Sensible Heat Loss Rate, timestep;
Output:Variable, *, AFN Zone Ventilation Sensible Heat Gain Rate, timestep;
Output:Variable, *, AFN Zone Ventilation Sensible Heat Loss Rate, timestep;
Output:Variable, *, AFN Zone Mixing Sensible Heat Gain Rate, timestep;
Output:Variable, *, AFN Zone Mixing Sensible Heat Loss Rate, timestep;
Output:Meter, ELECTRIC EQUIPMENT#ZXCASESTUDYCLASSROOM:CLASSROOM#07:InteriorEquipment*, timestep;
Output:Meter, ELECTRIC EQUIPMENT#ZXCASESTUDYCLASSROOM:CLASSROOM#GeneralLights*, timestep;
Output:Meter, ELECTRIC EQUIPMENT#ZXNOOCCUPPIEDROOF:UNVNTLTDARCVTY#07:InteriorEquipment*, timestep;
Output:Meter, ELECTRIC EQUIPMENT#ZXCSSTDYCLSSRMBLW:CLASSROOMBELOW#07:InteriorEquipment*, timestep;
Output:Meter, ELECTRIC EQUIPMENT#ZXCSSTDYCLSSRMBLW:CLASSROOMBELOW#GeneralLights*, timestep;
Output:Variable, *, Site Outdoor Air Drybulb Temperature, timestep;
Output:Variable, *, Site Outdoor Air Dewpoint Temperature, timestep;
Output:Variable, *, Site Wind Speed, timestep;
Output:Variable, *, Site Wind Direction, timestep;
Output:Variable, *, Site Direct Solar Radiation Rate per Area, timestep;
Output:Variable, *, Site Diffuse Solar Radiation Rate per Area, timestep;
Output:Variable, *, Site Solar Azimuth Angle, timestep;
Output:Variable, *, Site Solar Altitude Angle, timestep;
Output:Variable, *, Site Outdoor Air Barometric Pressure, timestep;
Output:Variable, *, Zone People Sensible Heating Rate, hourly;
Output:Variable, *, Zone Windows Total Transmitted Solar Radiation Rate, hourly;
Output:Variable, *, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, hourly;
Output:Variable, *, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, hourly;
Output:Variable, *, Zone Ventilation Standard Density Volume Flow Rate, hourly;
Output:Variable, *, Zone Mechanical Ventilation Standard Density Volume Flow Rate, hourly;
Output:Variable, *, Other Equipment Total Heating Rate, hourly;
Output:Variable, *, Other Equipment Lost Heat Rate, hourly;
Output:Variable, *, Other Equipment Electricity Rate, hourly;
Output:Variable, *, Other Equipment NaturalGas Rate, hourly;
Output:Variable, *, Zone Lights Electric Power, hourly;
Output:Variable, *, AFN Zone Infiltration Sensible Heat Gain Rate, hourly;
Output:Variable, *, AFN Zone Infiltration Sensible Heat Loss Rate, hourly;
Output:Variable, *, AFN Zone Ventilation Sensible Heat Gain Rate, hourly;
Output:Variable, *, AFN Zone Ventilation Sensible Heat Loss Rate, hourly;
Output:Variable, *, AFN Zone Mixing Sensible Heat Gain Rate, hourly;
Output:Variable, *, AFN Zone Mixing Sensible Heat Loss Rate, hourly;
Output:Meter, ELECTRIC EQUIPMENT#ZXCASESTUDYCLASSROOM:CLASSROOM#07:InteriorEquipment*, hourly;
Output:Meter, ELECTRIC EQUIPMENT#ZXCASESTUDYCLASSROOM:CLASSROOM#GeneralLights*, hourly;
Output:Meter, ELECTRIC EQUIPMENT#ZXNOOCCUPPIEDROOF:UNVNTLTDARCVTY#07:InteriorEquipment*, hourly;
Output:Meter, ELECTRIC EQUIPMENT#ZXCSSTDYCLSSRMBLW:CLASSROOMBELOW#07:InteriorEquipment*, hourly;
Output:Meter, ELECTRIC EQUIPMENT#ZXCSSTDYCLSSRMBLW:CLASSROOMBELOW#GeneralLights*, hourly;
Output:Variable, *, Site Outdoor Air Drybulb Temperature, hourly;
Output:Variable, *, Site Outdoor Air Dewpoint Temperature, hourly;
Output:Variable, *, Site Wind Speed, hourly;
Output:Variable, *, Site Wind Direction, hourly;
Output:Variable, *, Site Direct Solar Radiation Rate per Area, hourly;
Output:Variable, *, Site Diffuse Solar Radiation Rate per Area, hourly;
Output:Variable, *, Site Solar Azimuth Angle, hourly;
Output:Variable, *, Site Solar Altitude Angle, hourly;
Output:Variable, *, Site Outdoor Air Barometric Pressure, hourly;
Output:Variable, *, Zone People Sensible Heating Rate, daily;
Output:Variable, *, Zone Windows Total Transmitted Solar Radiation Rate, daily;
Output:Variable, *, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, daily;
Output:Variable, *, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, daily;
Output:Variable, *, Zone Ventilation Standard Density Volume Flow Rate, daily;
Output:Variable, *, Zone Mechanical Ventilation Standard Density Volume Flow Rate, daily;
Output:Variable, *, Other Equipment Total Heating Rate, daily;
Output:Variable, *, Other Equipment Lost Heat Rate, daily;
Output:Variable, *, Other Equipment Electricity Rate, daily;
Output:Variable, *, Other Equipment NaturalGas Rate, daily;
Output:Variable, *, Zone Lights Electric Power, daily;
Output:Variable, *, AFN Zone Infiltration Sensible Heat Gain Rate, daily;
Output:Variable, *, AFN Zone Infiltration Sensible Heat Loss Rate, daily;
Output:Variable, *, AFN Zone Ventilation Sensible Heat Gain Rate, daily;
Output:Variable, *, AFN Zone Ventilation Sensible Heat Loss Rate, daily;
Output:Variable, *, AFN Zone Mixing Sensible Heat Gain Rate, daily;
Output:Variable, *, AFN Zone Mixing Sensible Heat Loss Rate, daily;
Output:Meter, ELECTRIC EQUIPMENT#ZXCASESTUDYCLASSROOM:CLASSROOM#07:InteriorEquipment*, daily;
Output:Meter, ELECTRIC EQUIPMENT#ZXCASESTUDYCLASSROOM:CLASSROOM#GeneralLights*, daily;
Output:Meter, ELECTRIC EQUIPMENT#ZXNOOCCUPPIEDROOF:UNVNTLTDARCVTY#07:InteriorEquipment*, daily;
Output:Meter, ELECTRIC EQUIPMENT#ZXCSSTDYCLSSRMBLW:CLASSROOMBELOW#07:InteriorEquipment*, daily;
Output:Meter, ELECTRIC EQUIPMENT#ZXCSSTDYCLSSRMBLW:CLASSROOMBELOW#GeneralLights*, daily;
Output:Variable, *, Site Outdoor Air Drybulb Temperature, daily;
Output:Variable, *, Site Outdoor Air Dewpoint Temperature, daily;
Output:Variable, *, Site Wind Speed, daily;
Output:Variable, *, Site Wind Direction, daily;
Output:Variable, *, Site Direct Solar Radiation Rate per Area, daily;
Output:Variable, *, Site Diffuse Solar Radiation Rate per Area, daily;
Output:Variable, *, Site Solar Azimuth Angle, daily;
Output:Variable, *, Site Solar Altitude Angle, daily;
Output:Variable, *, Site Outdoor Air Barometric Pressure, daily;
Output:Variable, *, Zone People Sensible Heating Rate, monthly;
Output:Variable, *, Zone Windows Total Transmitted Solar Radiation Rate, monthly;
Output:Variable, *, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, monthly;
Output:Variable, *, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, monthly;
Output:Variable, *, Zone Ventilation Standard Density Volume Flow Rate, monthly;
Output:Variable, *, Zone Mechanical Ventilation Standard Density Volume Flow Rate, monthly;
Output:Variable, *, Other Equipment Total Heating Rate, monthly;
Output:Variable, *, Other Equipment Lost Heat Rate, monthly;
Output:Variable, *, Other Equipment Electricity Rate, monthly;
Output:Variable, *, Other Equipment NaturalGas Rate, monthly;
Output:Variable, *, Zone Lights Electric Power, monthly;
Output:Variable, *, AFN Zone Infiltration Sensible Heat Gain Rate, monthly;
Output:Variable, *, AFN Zone Infiltration Sensible Heat Loss Rate, monthly;
Output:Variable, *, AFN Zone Ventilation Sensible Heat Gain Rate, monthly;
Output:Variable, *, AFN Zone Ventilation Sensible Heat Loss Rate, monthly;
Output:Variable, *, AFN Zone Mixing Sensible Heat Gain Rate, monthly;
Output:Variable, *, AFN Zone Mixing Sensible Heat Loss Rate, monthly;
Output:Meter, ELECTRIC EQUIPMENT#ZXCASESTUDYCLASSROOM:CLASSROOM#07:InteriorEquipment*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#ZXCASESTUDYCLASSROOM:CLASSROOM#GeneralLights*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#ZXNOOCCUPPIEDROOF:UNVNTLTDARCVTY#07:InteriorEquipment*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#ZXCSSTDYCLSSRMBLW:CLASSROOMBELOW#07:InteriorEquipment*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#ZXCSSTDYCLSSRMBLW:CLASSROOMBELOW#GeneralLights*, monthly;
Output:Variable, *, Site Outdoor Air Drybulb Temperature, monthly;
Output:Variable, *, Site Outdoor Air Dewpoint Temperature, monthly;
Output:Variable, *, Site Wind Speed, monthly;
Output:Variable, *, Site Wind Direction, monthly;
Output:Variable, *, Site Direct Solar Radiation Rate per Area, monthly;
Output:Variable, *, Site Diffuse Solar Radiation Rate per Area, monthly;
Output:Variable, *, Site Solar Azimuth Angle, monthly;
Output:Variable, *, Site Solar Altitude Angle, monthly;
Output:Variable, *, Site Outdoor Air Barometric Pressure, monthly;
Output:Variable, *, Zone People Sensible Heating Rate, runperiod;
Output:Variable, *, Zone Windows Total Transmitted Solar Radiation Rate, runperiod;
Output:Variable, *, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, runperiod;
Output:Variable, *, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, runperiod;
Output:Variable, *, Zone Ventilation Standard Density Volume Flow Rate, runperiod;
Output:Variable, *, Zone Mechanical Ventilation Standard Density Volume Flow Rate, runperiod;
Output:Variable, *, Other Equipment Total Heating Rate, runperiod;
Output:Variable, *, Other Equipment Lost Heat Rate, runperiod;
Output:Variable, *, Other Equipment Electricity Rate, runperiod;
Output:Variable, *, Other Equipment NaturalGas Rate, runperiod;
Output:Variable, *, Zone Lights Electric Power, runperiod;
Output:Variable, *, AFN Zone Infiltration Sensible Heat Gain Rate, runperiod;
Output:Variable, *, AFN Zone Infiltration Sensible Heat Loss Rate, runperiod;
Output:Variable, *, AFN Zone Ventilation Sensible Heat Gain Rate, runperiod;
Output:Variable, *, AFN Zone Ventilation Sensible Heat Loss Rate, runperiod;
Output:Variable, *, AFN Zone Mixing Sensible Heat Gain Rate, runperiod;
Output:Variable, *, AFN Zone Mixing Sensible Heat Loss Rate, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#ZXCASESTUDYCLASSROOM:CLASSROOM#07:InteriorEquipment*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#ZXCASESTUDYCLASSROOM:CLASSROOM#GeneralLights*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#ZXNOOCCUPPIEDROOF:UNVNTLTDARCVTY#07:InteriorEquipment*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#ZXCSSTDYCLSSRMBLW:CLASSROOMBELOW#07:InteriorEquipment*, runperiod;
Output:Meter, ELECTRIC EQUIPMENT#ZXCSSTDYCLSSRMBLW:CLASSROOMBELOW#GeneralLights*, runperiod;
Output:Variable, *, Site Outdoor Air Drybulb Temperature, runperiod;
Output:Variable, *, Site Outdoor Air Dewpoint Temperature, runperiod;
Output:Variable, *, Site Wind Speed, runperiod;
Output:Variable, *, Site Wind Direction, runperiod;
Output:Variable, *, Site Direct Solar Radiation Rate per Area, runperiod;
Output:Variable, *, Site Diffuse Solar Radiation Rate per Area, runperiod;
Output:Variable, *, Site Solar Azimuth Angle, runperiod;
Output:Variable, *, Site Solar Altitude Angle, runperiod;
Output:Variable, *, Site Outdoor Air Barometric Pressure, runperiod;

Output:Surfaces:Drawing, DXF, Triangulate3DFace;
Output:Surfaces:List, Details;
Output:Constructions, Constructions;
Output:Variable, *, Zone Air CO2 Concentration, timestep;
Output:Variable, *, Zone Air CO2 Concentration, hourly;
Output:Variable, *, Zone Air CO2 Concentration, daily;
Output:Variable, *, Zone Air CO2 Concentration, monthly;
Output:Variable, *, Zone Air CO2 Concentration, runperiod;
OutputControl:ReportingTolerances,1.11,1.11;
Output:Diagnostics, DisplayAdvancedReportVariables;

!- EMS Code
!- EMS Program: ZC_Output window open factor

! Program requires:
! windows are open factor result.

Output:Variable, *, AFN Node CO2 Concentration, Timestep;
Output:Variable, *, Zone Air CO2 Concentration, Timestep;
!- EMS Program: ZC_People occupant count

! Program requires:
! people counter result.

Output:Variable, *, People Occupant Count, Timestep;

!- EMS Program: ZC_C02 Window openning factor algorithm_N&S: 22cm-max(half window)

! Program requires:
!   - Calculated natural ventilation
!   - CO2 control switched on at site level
! windows always close when the zone CO2 levels < 400ppm.
! windows still close when the zone CO2 levels > 400ppm, and <800ppm if the CO2 level trend is postive.
! windows opened when the zone CO2 levels > 800ppm based on opening availability and when Nat vent on at zone level.
! windows are still opened when the zone CO2 levels > 400ppm if the CO2 level trend is quasi negative.

EnergyManagementSystem:Sensor,
   ZXCASESTUDYCLASSROOM_CLASSROOM_Wall_3_0_0_0_0_2_WinAir_CO2_Concentration,
   ZXCASESTUDYCLASSROOM:CLASSROOM,
   Zone Air CO2 Concentration;

EnergyManagementSystem:Actuator,
   Venting_Opening_Factor_ZXCASESTUDYCLASSROOM_CLASSROOM_Wall_3_0_0_0_0_2_Win,
   ZXCASESTUDYCLASSROOM:CLASSROOM_Wall_3_0_0_0_0_2_Win,
   AirFlow Network Window/Door Opening,
   Venting Opening Factor;
EnergyManagementSystem:TrendVariable,
CO2_trend_log_ZXCASESTUDYCLASSROOM_CLASSROOM_Wall_3_0_0_0_0_2_Win,                  !- Name
ZXCASESTUDYCLASSROOM_CLASSROOM_Wall_3_0_0_0_0_2_WinAir_CO2_Concentration,           !- EMS Variable Name
120;
                                                    !- Number of Timesteps to be Logged

EnergyManagementSystem:GlobalVariable,
CO2_previous_state_dir_ZXCASESTUDYCLASSROOM_CLASSROOM_Wall_3_0_0_0_0_2_Win;
EnergyManagementSystem:OutputVariable ,
CO2 2tstep dir ZXCASESTUDYCLASSROOM_CLASSROOM_Wall_3_0_0_0_0_2_Win,                 ! Name
CO2_previous_state_dir_ZXCASESTUDYCLASSROOM_CLASSROOM_Wall_3_0_0_0_0_2_Win,         ! EMS Variable Name
Averaged ,                                               ! Type of Data in Variable
ZoneTimeStep;
                                           ! Update Frequency

Output:Variable, *, CO2 2tstep dir ZXCASESTUDYCLASSROOM_CLASSROOM_Wall_3_0_0_0_0_2_Win, Timestep;

EnergyManagementSystem:Sensor,
   ZXCASESTUDYCLASSROOM_CLASSROOM_Wall_3_0_0_1_0_1_WinAir_CO2_Concentration,
   ZXCASESTUDYCLASSROOM:CLASSROOM,
   Zone Air CO2 Concentration;

EnergyManagementSystem:Actuator,
   Venting_Opening_Factor_ZXCASESTUDYCLASSROOM_CLASSROOM_Wall_3_0_0_1_0_1_Win,
   ZXCASESTUDYCLASSROOM:CLASSROOM_Wall_3_0_0_1_0_1_Win,
   AirFlow Network Window/Door Opening,
   Venting Opening Factor;
EnergyManagementSystem:TrendVariable,
CO2_trend_log_ZXCASESTUDYCLASSROOM_CLASSROOM_Wall_3_0_0_1_0_1_Win,                  !- Name
ZXCASESTUDYCLASSROOM_CLASSROOM_Wall_3_0_0_1_0_1_WinAir_CO2_Concentration,           !- EMS Variable Name
120;
                                                    !- Number of Timesteps to be Logged

EnergyManagementSystem:GlobalVariable,
CO2_previous_state_dir_ZXCASESTUDYCLASSROOM_CLASSROOM_Wall_3_0_0_1_0_1_Win;
EnergyManagementSystem:OutputVariable ,
CO2 2tstep dir ZXCASESTUDYCLASSROOM_CLASSROOM_Wall_3_0_0_1_0_1_Win,                 ! Name
CO2_previous_state_dir_ZXCASESTUDYCLASSROOM_CLASSROOM_Wall_3_0_0_1_0_1_Win,         ! EMS Variable Name
Averaged ,                                               ! Type of Data in Variable
ZoneTimeStep;
                                           ! Update Frequency

Output:Variable, *, CO2 2tstep dir ZXCASESTUDYCLASSROOM_CLASSROOM_Wall_3_0_0_1_0_1_Win, Timestep;

EnergyManagementSystem:Sensor,
   ZXCASESTUDYCLASSROOM_CLASSROOM_Wall_3_0_0_2_0_0_WinAir_CO2_Concentration,
   ZXCASESTUDYCLASSROOM:CLASSROOM,
   Zone Air CO2 Concentration;

EnergyManagementSystem:Actuator,
   Venting_Opening_Factor_ZXCASESTUDYCLASSROOM_CLASSROOM_Wall_3_0_0_2_0_0_Win,
   ZXCASESTUDYCLASSROOM:CLASSROOM_Wall_3_0_0_2_0_0_Win,
   AirFlow Network Window/Door Opening,
   Venting Opening Factor;
EnergyManagementSystem:TrendVariable,
CO2_trend_log_ZXCASESTUDYCLASSROOM_CLASSROOM_Wall_3_0_0_2_0_0_Win,                  !- Name
ZXCASESTUDYCLASSROOM_CLASSROOM_Wall_3_0_0_2_0_0_WinAir_CO2_Concentration,           !- EMS Variable Name
120;
                                                    !- Number of Timesteps to be Logged

EnergyManagementSystem:GlobalVariable,
CO2_previous_state_dir_ZXCASESTUDYCLASSROOM_CLASSROOM_Wall_3_0_0_2_0_0_Win;
EnergyManagementSystem:OutputVariable ,
CO2 2tstep dir ZXCASESTUDYCLASSROOM_CLASSROOM_Wall_3_0_0_2_0_0_Win,                 ! Name
CO2_previous_state_dir_ZXCASESTUDYCLASSROOM_CLASSROOM_Wall_3_0_0_2_0_0_Win,         ! EMS Variable Name
Averaged ,                                               ! Type of Data in Variable
ZoneTimeStep;
                                           ! Update Frequency

Output:Variable, *, CO2 2tstep dir ZXCASESTUDYCLASSROOM_CLASSROOM_Wall_3_0_0_2_0_0_Win, Timestep;

EnergyManagementSystem:Sensor,
   ZXCASESTUDYCLASSROOM_CLASSROOM_Wall_5_0_0_0_0_5_WinAir_CO2_Concentration,
   ZXCASESTUDYCLASSROOM:CLASSROOM,
   Zone Air CO2 Concentration;

EnergyManagementSystem:Actuator,
   Venting_Opening_Factor_ZXCASESTUDYCLASSROOM_CLASSROOM_Wall_5_0_0_0_0_5_Win,
   ZXCASESTUDYCLASSROOM:CLASSROOM_Wall_5_0_0_0_0_5_Win,
   AirFlow Network Window/Door Opening,
   Venting Opening Factor;
EnergyManagementSystem:TrendVariable,
CO2_trend_log_ZXCASESTUDYCLASSROOM_CLASSROOM_Wall_5_0_0_0_0_5_Win,                  !- Name
ZXCASESTUDYCLASSROOM_CLASSROOM_Wall_5_0_0_0_0_5_WinAir_CO2_Concentration,           !- EMS Variable Name
120;
                                                    !- Number of Timesteps to be Logged

EnergyManagementSystem:GlobalVariable,
CO2_previous_state_dir_ZXCASESTUDYCLASSROOM_CLASSROOM_Wall_5_0_0_0_0_5_Win;
EnergyManagementSystem:OutputVariable ,
CO2 2tstep dir ZXCASESTUDYCLASSROOM_CLASSROOM_Wall_5_0_0_0_0_5_Win,                 ! Name
CO2_previous_state_dir_ZXCASESTUDYCLASSROOM_CLASSROOM_Wall_5_0_0_0_0_5_Win,         ! EMS Variable Name
Averaged ,                                               ! Type of Data in Variable
ZoneTimeStep;
                                           ! Update Frequency

Output:Variable, *, CO2 2tstep dir ZXCASESTUDYCLASSROOM_CLASSROOM_Wall_5_0_0_0_0_5_Win, Timestep;

EnergyManagementSystem:Sensor,
   ZXCASESTUDYCLASSROOM_CLASSROOM_Wall_5_0_0_1_0_4_WinAir_CO2_Concentration,
   ZXCASESTUDYCLASSROOM:CLASSROOM,
   Zone Air CO2 Concentration;

EnergyManagementSystem:Actuator,
   Venting_Opening_Factor_ZXCASESTUDYCLASSROOM_CLASSROOM_Wall_5_0_0_1_0_4_Win,
   ZXCASESTUDYCLASSROOM:CLASSROOM_Wall_5_0_0_1_0_4_Win,
   AirFlow Network Window/Door Opening,
   Venting Opening Factor;
EnergyManagementSystem:TrendVariable,
CO2_trend_log_ZXCASESTUDYCLASSROOM_CLASSROOM_Wall_5_0_0_1_0_4_Win,                  !- Name
ZXCASESTUDYCLASSROOM_CLASSROOM_Wall_5_0_0_1_0_4_WinAir_CO2_Concentration,           !- EMS Variable Name
120;
                                                    !- Number of Timesteps to be Logged

EnergyManagementSystem:GlobalVariable,
CO2_previous_state_dir_ZXCASESTUDYCLASSROOM_CLASSROOM_Wall_5_0_0_1_0_4_Win;
EnergyManagementSystem:OutputVariable ,
CO2 2tstep dir ZXCASESTUDYCLASSROOM_CLASSROOM_Wall_5_0_0_1_0_4_Win,                 ! Name
CO2_previous_state_dir_ZXCASESTUDYCLASSROOM_CLASSROOM_Wall_5_0_0_1_0_4_Win,         ! EMS Variable Name
Averaged ,                                               ! Type of Data in Variable
ZoneTimeStep;
                                           ! Update Frequency

Output:Variable, *, CO2 2tstep dir ZXCASESTUDYCLASSROOM_CLASSROOM_Wall_5_0_0_1_0_4_Win, Timestep;

EnergyManagementSystem:Sensor,
   ZXCASESTUDYCLASSROOM_CLASSROOM_Wall_5_0_0_2_0_3_WinAir_CO2_Concentration,
   ZXCASESTUDYCLASSROOM:CLASSROOM,
   Zone Air CO2 Concentration;

EnergyManagementSystem:Actuator,
   Venting_Opening_Factor_ZXCASESTUDYCLASSROOM_CLASSROOM_Wall_5_0_0_2_0_3_Win,
   ZXCASESTUDYCLASSROOM:CLASSROOM_Wall_5_0_0_2_0_3_Win,
   AirFlow Network Window/Door Opening,
   Venting Opening Factor;
EnergyManagementSystem:TrendVariable,
CO2_trend_log_ZXCASESTUDYCLASSROOM_CLASSROOM_Wall_5_0_0_2_0_3_Win,                  !- Name
ZXCASESTUDYCLASSROOM_CLASSROOM_Wall_5_0_0_2_0_3_WinAir_CO2_Concentration,           !- EMS Variable Name
120;
                                                    !- Number of Timesteps to be Logged

EnergyManagementSystem:GlobalVariable,
CO2_previous_state_dir_ZXCASESTUDYCLASSROOM_CLASSROOM_Wall_5_0_0_2_0_3_Win;
EnergyManagementSystem:OutputVariable ,
CO2 2tstep dir ZXCASESTUDYCLASSROOM_CLASSROOM_Wall_5_0_0_2_0_3_Win,                 ! Name
CO2_previous_state_dir_ZXCASESTUDYCLASSROOM_CLASSROOM_Wall_5_0_0_2_0_3_Win,         ! EMS Variable Name
Averaged ,                                               ! Type of Data in Variable
ZoneTimeStep;
                                           ! Update Frequency

Output:Variable, *, CO2 2tstep dir ZXCASESTUDYCLASSROOM_CLASSROOM_Wall_5_0_0_2_0_3_Win, Timestep;

EnergyManagementSystem:Sensor,
   ZXCASESTUDYCLASSROOM_CLASSROOM_Wall_5_0_0_3_0_2_WinAir_CO2_Concentration,
   ZXCASESTUDYCLASSROOM:CLASSROOM,
   Zone Air CO2 Concentration;

EnergyManagementSystem:Actuator,
   Venting_Opening_Factor_ZXCASESTUDYCLASSROOM_CLASSROOM_Wall_5_0_0_3_0_2_Win,
   ZXCASESTUDYCLASSROOM:CLASSROOM_Wall_5_0_0_3_0_2_Win,
   AirFlow Network Window/Door Opening,
   Venting Opening Factor;
EnergyManagementSystem:TrendVariable,
CO2_trend_log_ZXCASESTUDYCLASSROOM_CLASSROOM_Wall_5_0_0_3_0_2_Win,                  !- Name
ZXCASESTUDYCLASSROOM_CLASSROOM_Wall_5_0_0_3_0_2_WinAir_CO2_Concentration,           !- EMS Variable Name
120;
                                                    !- Number of Timesteps to be Logged

EnergyManagementSystem:GlobalVariable,
CO2_previous_state_dir_ZXCASESTUDYCLASSROOM_CLASSROOM_Wall_5_0_0_3_0_2_Win;
EnergyManagementSystem:OutputVariable ,
CO2 2tstep dir ZXCASESTUDYCLASSROOM_CLASSROOM_Wall_5_0_0_3_0_2_Win,                 ! Name
CO2_previous_state_dir_ZXCASESTUDYCLASSROOM_CLASSROOM_Wall_5_0_0_3_0_2_Win,         ! EMS Variable Name
Averaged ,                                               ! Type of Data in Variable
ZoneTimeStep;
                                           ! Update Frequency

Output:Variable, *, CO2 2tstep dir ZXCASESTUDYCLASSROOM_CLASSROOM_Wall_5_0_0_3_0_2_Win, Timestep;

EnergyManagementSystem:Sensor,
   ZXCSSTDYCLSSRMBLW_CLASSROOMBELOW_Wall_3_0_0_0_0_2_WinAir_CO2_Concentration,
   ZXCSSTDYCLSSRMBLW:CLASSROOMBELOW,
   Zone Air CO2 Concentration;

EnergyManagementSystem:Actuator,
   Venting_Opening_Factor_ZXCSSTDYCLSSRMBLW_CLASSROOMBELOW_Wall_3_0_0_0_0_2_Win,
   ZXCSSTDYCLSSRMBLW:CLASSROOMBELOW_Wall_3_0_0_0_0_2_Win,
   AirFlow Network Window/Door Opening,
   Venting Opening Factor;
EnergyManagementSystem:TrendVariable,
CO2_trend_log_ZXCSSTDYCLSSRMBLW_CLASSROOMBELOW_Wall_3_0_0_0_0_2_Win,                  !- Name
ZXCSSTDYCLSSRMBLW_CLASSROOMBELOW_Wall_3_0_0_0_0_2_WinAir_CO2_Concentration,           !- EMS Variable Name
120;
                                                    !- Number of Timesteps to be Logged

EnergyManagementSystem:GlobalVariable,
CO2_previous_state_dir_ZXCSSTDYCLSSRMBLW_CLASSROOMBELOW_Wall_3_0_0_0_0_2_Win;
EnergyManagementSystem:OutputVariable ,
CO2 2tstep dir ZXCSSTDYCLSSRMBLW_CLASSROOMBELOW_Wall_3_0_0_0_0_2_Win,                 ! Name
CO2_previous_state_dir_ZXCSSTDYCLSSRMBLW_CLASSROOMBELOW_Wall_3_0_0_0_0_2_Win,         ! EMS Variable Name
Averaged ,                                               ! Type of Data in Variable
ZoneTimeStep;
                                           ! Update Frequency

Output:Variable, *, CO2 2tstep dir ZXCSSTDYCLSSRMBLW_CLASSROOMBELOW_Wall_3_0_0_0_0_2_Win, Timestep;

EnergyManagementSystem:Sensor,
   ZXCSSTDYCLSSRMBLW_CLASSROOMBELOW_Wall_3_0_0_1_0_1_WinAir_CO2_Concentration,
   ZXCSSTDYCLSSRMBLW:CLASSROOMBELOW,
   Zone Air CO2 Concentration;

EnergyManagementSystem:Actuator,
   Venting_Opening_Factor_ZXCSSTDYCLSSRMBLW_CLASSROOMBELOW_Wall_3_0_0_1_0_1_Win,
   ZXCSSTDYCLSSRMBLW:CLASSROOMBELOW_Wall_3_0_0_1_0_1_Win,
   AirFlow Network Window/Door Opening,
   Venting Opening Factor;
EnergyManagementSystem:TrendVariable,
CO2_trend_log_ZXCSSTDYCLSSRMBLW_CLASSROOMBELOW_Wall_3_0_0_1_0_1_Win,                  !- Name
ZXCSSTDYCLSSRMBLW_CLASSROOMBELOW_Wall_3_0_0_1_0_1_WinAir_CO2_Concentration,           !- EMS Variable Name
120;
                                                    !- Number of Timesteps to be Logged

EnergyManagementSystem:GlobalVariable,
CO2_previous_state_dir_ZXCSSTDYCLSSRMBLW_CLASSROOMBELOW_Wall_3_0_0_1_0_1_Win;
EnergyManagementSystem:OutputVariable ,
CO2 2tstep dir ZXCSSTDYCLSSRMBLW_CLASSROOMBELOW_Wall_3_0_0_1_0_1_Win,                 ! Name
CO2_previous_state_dir_ZXCSSTDYCLSSRMBLW_CLASSROOMBELOW_Wall_3_0_0_1_0_1_Win,         ! EMS Variable Name
Averaged ,                                               ! Type of Data in Variable
ZoneTimeStep;
                                           ! Update Frequency

Output:Variable, *, CO2 2tstep dir ZXCSSTDYCLSSRMBLW_CLASSROOMBELOW_Wall_3_0_0_1_0_1_Win, Timestep;

EnergyManagementSystem:Sensor,
   ZXCSSTDYCLSSRMBLW_CLASSROOMBELOW_Wall_3_0_0_2_0_0_WinAir_CO2_Concentration,
   ZXCSSTDYCLSSRMBLW:CLASSROOMBELOW,
   Zone Air CO2 Concentration;

EnergyManagementSystem:Actuator,
   Venting_Opening_Factor_ZXCSSTDYCLSSRMBLW_CLASSROOMBELOW_Wall_3_0_0_2_0_0_Win,
   ZXCSSTDYCLSSRMBLW:CLASSROOMBELOW_Wall_3_0_0_2_0_0_Win,
   AirFlow Network Window/Door Opening,
   Venting Opening Factor;
EnergyManagementSystem:TrendVariable,
CO2_trend_log_ZXCSSTDYCLSSRMBLW_CLASSROOMBELOW_Wall_3_0_0_2_0_0_Win,                  !- Name
ZXCSSTDYCLSSRMBLW_CLASSROOMBELOW_Wall_3_0_0_2_0_0_WinAir_CO2_Concentration,           !- EMS Variable Name
120;
                                                    !- Number of Timesteps to be Logged

EnergyManagementSystem:GlobalVariable,
CO2_previous_state_dir_ZXCSSTDYCLSSRMBLW_CLASSROOMBELOW_Wall_3_0_0_2_0_0_Win;
EnergyManagementSystem:OutputVariable ,
CO2 2tstep dir ZXCSSTDYCLSSRMBLW_CLASSROOMBELOW_Wall_3_0_0_2_0_0_Win,                 ! Name
CO2_previous_state_dir_ZXCSSTDYCLSSRMBLW_CLASSROOMBELOW_Wall_3_0_0_2_0_0_Win,         ! EMS Variable Name
Averaged ,                                               ! Type of Data in Variable
ZoneTimeStep;
                                           ! Update Frequency

Output:Variable, *, CO2 2tstep dir ZXCSSTDYCLSSRMBLW_CLASSROOMBELOW_Wall_3_0_0_2_0_0_Win, Timestep;

EnergyManagementSystem:Sensor,
   ZXCSSTDYCLSSRMBLW_CLASSROOMBELOW_Wall_5_0_0_0_0_5_WinAir_CO2_Concentration,
   ZXCSSTDYCLSSRMBLW:CLASSROOMBELOW,
   Zone Air CO2 Concentration;

EnergyManagementSystem:Actuator,
   Venting_Opening_Factor_ZXCSSTDYCLSSRMBLW_CLASSROOMBELOW_Wall_5_0_0_0_0_5_Win,
   ZXCSSTDYCLSSRMBLW:CLASSROOMBELOW_Wall_5_0_0_0_0_5_Win,
   AirFlow Network Window/Door Opening,
   Venting Opening Factor;
EnergyManagementSystem:TrendVariable,
CO2_trend_log_ZXCSSTDYCLSSRMBLW_CLASSROOMBELOW_Wall_5_0_0_0_0_5_Win,                  !- Name
ZXCSSTDYCLSSRMBLW_CLASSROOMBELOW_Wall_5_0_0_0_0_5_WinAir_CO2_Concentration,           !- EMS Variable Name
120;
                                                    !- Number of Timesteps to be Logged

EnergyManagementSystem:GlobalVariable,
CO2_previous_state_dir_ZXCSSTDYCLSSRMBLW_CLASSROOMBELOW_Wall_5_0_0_0_0_5_Win;
EnergyManagementSystem:OutputVariable ,
CO2 2tstep dir ZXCSSTDYCLSSRMBLW_CLASSROOMBELOW_Wall_5_0_0_0_0_5_Win,                 ! Name
CO2_previous_state_dir_ZXCSSTDYCLSSRMBLW_CLASSROOMBELOW_Wall_5_0_0_0_0_5_Win,         ! EMS Variable Name
Averaged ,                                               ! Type of Data in Variable
ZoneTimeStep;
                                           ! Update Frequency

Output:Variable, *, CO2 2tstep dir ZXCSSTDYCLSSRMBLW_CLASSROOMBELOW_Wall_5_0_0_0_0_5_Win, Timestep;

EnergyManagementSystem:Sensor,
   ZXCSSTDYCLSSRMBLW_CLASSROOMBELOW_Wall_5_0_0_1_0_4_WinAir_CO2_Concentration,
   ZXCSSTDYCLSSRMBLW:CLASSROOMBELOW,
   Zone Air CO2 Concentration;

EnergyManagementSystem:Actuator,
   Venting_Opening_Factor_ZXCSSTDYCLSSRMBLW_CLASSROOMBELOW_Wall_5_0_0_1_0_4_Win,
   ZXCSSTDYCLSSRMBLW:CLASSROOMBELOW_Wall_5_0_0_1_0_4_Win,
   AirFlow Network Window/Door Opening,
   Venting Opening Factor;
EnergyManagementSystem:TrendVariable,
CO2_trend_log_ZXCSSTDYCLSSRMBLW_CLASSROOMBELOW_Wall_5_0_0_1_0_4_Win,                  !- Name
ZXCSSTDYCLSSRMBLW_CLASSROOMBELOW_Wall_5_0_0_1_0_4_WinAir_CO2_Concentration,           !- EMS Variable Name
120;
                                                    !- Number of Timesteps to be Logged

EnergyManagementSystem:GlobalVariable,
CO2_previous_state_dir_ZXCSSTDYCLSSRMBLW_CLASSROOMBELOW_Wall_5_0_0_1_0_4_Win;
EnergyManagementSystem:OutputVariable ,
CO2 2tstep dir ZXCSSTDYCLSSRMBLW_CLASSROOMBELOW_Wall_5_0_0_1_0_4_Win,                 ! Name
CO2_previous_state_dir_ZXCSSTDYCLSSRMBLW_CLASSROOMBELOW_Wall_5_0_0_1_0_4_Win,         ! EMS Variable Name
Averaged ,                                               ! Type of Data in Variable
ZoneTimeStep;
                                           ! Update Frequency

Output:Variable, *, CO2 2tstep dir ZXCSSTDYCLSSRMBLW_CLASSROOMBELOW_Wall_5_0_0_1_0_4_Win, Timestep;

EnergyManagementSystem:Sensor,
   ZXCSSTDYCLSSRMBLW_CLASSROOMBELOW_Wall_5_0_0_2_0_3_WinAir_CO2_Concentration,
   ZXCSSTDYCLSSRMBLW:CLASSROOMBELOW,
   Zone Air CO2 Concentration;

EnergyManagementSystem:Actuator,
   Venting_Opening_Factor_ZXCSSTDYCLSSRMBLW_CLASSROOMBELOW_Wall_5_0_0_2_0_3_Win,
   ZXCSSTDYCLSSRMBLW:CLASSROOMBELOW_Wall_5_0_0_2_0_3_Win,
   AirFlow Network Window/Door Opening,
   Venting Opening Factor;
EnergyManagementSystem:TrendVariable,
CO2_trend_log_ZXCSSTDYCLSSRMBLW_CLASSROOMBELOW_Wall_5_0_0_2_0_3_Win,                  !- Name
ZXCSSTDYCLSSRMBLW_CLASSROOMBELOW_Wall_5_0_0_2_0_3_WinAir_CO2_Concentration,           !- EMS Variable Name
120;
                                                    !- Number of Timesteps to be Logged

EnergyManagementSystem:GlobalVariable,
CO2_previous_state_dir_ZXCSSTDYCLSSRMBLW_CLASSROOMBELOW_Wall_5_0_0_2_0_3_Win;
EnergyManagementSystem:OutputVariable ,
CO2 2tstep dir ZXCSSTDYCLSSRMBLW_CLASSROOMBELOW_Wall_5_0_0_2_0_3_Win,                 ! Name
CO2_previous_state_dir_ZXCSSTDYCLSSRMBLW_CLASSROOMBELOW_Wall_5_0_0_2_0_3_Win,         ! EMS Variable Name
Averaged ,                                               ! Type of Data in Variable
ZoneTimeStep;
                                           ! Update Frequency

Output:Variable, *, CO2 2tstep dir ZXCSSTDYCLSSRMBLW_CLASSROOMBELOW_Wall_5_0_0_2_0_3_Win, Timestep;

EnergyManagementSystem:Sensor,
   ZXCSSTDYCLSSRMBLW_CLASSROOMBELOW_Wall_5_0_0_3_0_2_WinAir_CO2_Concentration,
   ZXCSSTDYCLSSRMBLW:CLASSROOMBELOW,
   Zone Air CO2 Concentration;

EnergyManagementSystem:Actuator,
   Venting_Opening_Factor_ZXCSSTDYCLSSRMBLW_CLASSROOMBELOW_Wall_5_0_0_3_0_2_Win,
   ZXCSSTDYCLSSRMBLW:CLASSROOMBELOW_Wall_5_0_0_3_0_2_Win,
   AirFlow Network Window/Door Opening,
   Venting Opening Factor;
EnergyManagementSystem:TrendVariable,
CO2_trend_log_ZXCSSTDYCLSSRMBLW_CLASSROOMBELOW_Wall_5_0_0_3_0_2_Win,                  !- Name
ZXCSSTDYCLSSRMBLW_CLASSROOMBELOW_Wall_5_0_0_3_0_2_WinAir_CO2_Concentration,           !- EMS Variable Name
120;
                                                    !- Number of Timesteps to be Logged

EnergyManagementSystem:GlobalVariable,
CO2_previous_state_dir_ZXCSSTDYCLSSRMBLW_CLASSROOMBELOW_Wall_5_0_0_3_0_2_Win;
EnergyManagementSystem:OutputVariable ,
CO2 2tstep dir ZXCSSTDYCLSSRMBLW_CLASSROOMBELOW_Wall_5_0_0_3_0_2_Win,                 ! Name
CO2_previous_state_dir_ZXCSSTDYCLSSRMBLW_CLASSROOMBELOW_Wall_5_0_0_3_0_2_Win,         ! EMS Variable Name
Averaged ,                                               ! Type of Data in Variable
ZoneTimeStep;
                                           ! Update Frequency

Output:Variable, *, CO2 2tstep dir ZXCSSTDYCLSSRMBLW_CLASSROOMBELOW_Wall_5_0_0_3_0_2_Win, Timestep;

! extra outputs for viewing in the results viewer
Output:Variable, *, Zone Air CO2 Concentration, hourly; 
Output:Variable, *, Zone Air CO2 Concentration, timestep; 

EnergyManagementSystem:ProgramCallingManager,
   CO2 Window Control,
   InsideHVACSystemIterationLoop,
   CO2WindowControl;

EnergyManagementSystem:Program,
   CO2WindowControl,

   ! on/off control of window opening factor

Set CO2_previous_state_dir_ZXCASESTUDYCLASSROOM_CLASSROOM_Wall_3_0_0_0_0_2_Win = @TrendDirection CO2_trend_log_ZXCASESTUDYCLASSROOM_CLASSROOM_Wall_3_0_0_0_0_2_Win 2,

if ZXCASESTUDYCLASSROOM_CLASSROOM_Wall_3_0_0_0_0_2_WinAir_CO2_Concentration < 400,
	Set Venting_Opening_Factor_ZXCASESTUDYCLASSROOM_CLASSROOM_Wall_3_0_0_0_0_2_Win = 0.184,
Elseif ZXCASESTUDYCLASSROOM_CLASSROOM_Wall_3_0_0_0_0_2_WinAir_CO2_Concentration < 800,
	if CO2_previous_state_dir_ZXCASESTUDYCLASSROOM_CLASSROOM_Wall_3_0_0_0_0_2_Win > -100,
		Set Venting_Opening_Factor_ZXCASESTUDYCLASSROOM_CLASSROOM_Wall_3_0_0_0_0_2_Win = 0.184,
	else,
		Set Venting_Opening_Factor_ZXCASESTUDYCLASSROOM_CLASSROOM_Wall_3_0_0_0_0_2_Win = 0.43,
	endif,
else,
	Set Venting_Opening_Factor_ZXCASESTUDYCLASSROOM_CLASSROOM_Wall_3_0_0_0_0_2_Win = 0.43,
endif,

   ! on/off control of window opening factor

Set CO2_previous_state_dir_ZXCASESTUDYCLASSROOM_CLASSROOM_Wall_3_0_0_1_0_1_Win = @TrendDirection CO2_trend_log_ZXCASESTUDYCLASSROOM_CLASSROOM_Wall_3_0_0_1_0_1_Win 2,

if ZXCASESTUDYCLASSROOM_CLASSROOM_Wall_3_0_0_1_0_1_WinAir_CO2_Concentration < 400,
	Set Venting_Opening_Factor_ZXCASESTUDYCLASSROOM_CLASSROOM_Wall_3_0_0_1_0_1_Win = 0.184,
Elseif ZXCASESTUDYCLASSROOM_CLASSROOM_Wall_3_0_0_1_0_1_WinAir_CO2_Concentration < 800,
	if CO2_previous_state_dir_ZXCASESTUDYCLASSROOM_CLASSROOM_Wall_3_0_0_1_0_1_Win > -100,
		Set Venting_Opening_Factor_ZXCASESTUDYCLASSROOM_CLASSROOM_Wall_3_0_0_1_0_1_Win = 0.184,
	else,
		Set Venting_Opening_Factor_ZXCASESTUDYCLASSROOM_CLASSROOM_Wall_3_0_0_1_0_1_Win = 0.43,
	endif,
else,
	Set Venting_Opening_Factor_ZXCASESTUDYCLASSROOM_CLASSROOM_Wall_3_0_0_1_0_1_Win = 0.43,
endif,

   ! on/off control of window opening factor

Set CO2_previous_state_dir_ZXCASESTUDYCLASSROOM_CLASSROOM_Wall_3_0_0_2_0_0_Win = @TrendDirection CO2_trend_log_ZXCASESTUDYCLASSROOM_CLASSROOM_Wall_3_0_0_2_0_0_Win 2,

if ZXCASESTUDYCLASSROOM_CLASSROOM_Wall_3_0_0_2_0_0_WinAir_CO2_Concentration < 400,
	Set Venting_Opening_Factor_ZXCASESTUDYCLASSROOM_CLASSROOM_Wall_3_0_0_2_0_0_Win = 0.184,
Elseif ZXCASESTUDYCLASSROOM_CLASSROOM_Wall_3_0_0_2_0_0_WinAir_CO2_Concentration < 800,
	if CO2_previous_state_dir_ZXCASESTUDYCLASSROOM_CLASSROOM_Wall_3_0_0_2_0_0_Win > -100,
		Set Venting_Opening_Factor_ZXCASESTUDYCLASSROOM_CLASSROOM_Wall_3_0_0_2_0_0_Win = 0.184,
	else,
		Set Venting_Opening_Factor_ZXCASESTUDYCLASSROOM_CLASSROOM_Wall_3_0_0_2_0_0_Win = 0.43,
	endif,
else,
	Set Venting_Opening_Factor_ZXCASESTUDYCLASSROOM_CLASSROOM_Wall_3_0_0_2_0_0_Win = 0.43,
endif,

   ! on/off control of window opening factor

Set CO2_previous_state_dir_ZXCASESTUDYCLASSROOM_CLASSROOM_Wall_5_0_0_0_0_5_Win = @TrendDirection CO2_trend_log_ZXCASESTUDYCLASSROOM_CLASSROOM_Wall_5_0_0_0_0_5_Win 2,

if ZXCASESTUDYCLASSROOM_CLASSROOM_Wall_5_0_0_0_0_5_WinAir_CO2_Concentration < 400,
	Set Venting_Opening_Factor_ZXCASESTUDYCLASSROOM_CLASSROOM_Wall_5_0_0_0_0_5_Win = 0.184,
Elseif ZXCASESTUDYCLASSROOM_CLASSROOM_Wall_5_0_0_0_0_5_WinAir_CO2_Concentration < 800,
	if CO2_previous_state_dir_ZXCASESTUDYCLASSROOM_CLASSROOM_Wall_5_0_0_0_0_5_Win > -100,
		Set Venting_Opening_Factor_ZXCASESTUDYCLASSROOM_CLASSROOM_Wall_5_0_0_0_0_5_Win = 0.184,
	else,
		Set Venting_Opening_Factor_ZXCASESTUDYCLASSROOM_CLASSROOM_Wall_5_0_0_0_0_5_Win = 0.43,
	endif,
else,
	Set Venting_Opening_Factor_ZXCASESTUDYCLASSROOM_CLASSROOM_Wall_5_0_0_0_0_5_Win = 0.43,
endif,

   ! on/off control of window opening factor

Set CO2_previous_state_dir_ZXCASESTUDYCLASSROOM_CLASSROOM_Wall_5_0_0_1_0_4_Win = @TrendDirection CO2_trend_log_ZXCASESTUDYCLASSROOM_CLASSROOM_Wall_5_0_0_1_0_4_Win 2,

if ZXCASESTUDYCLASSROOM_CLASSROOM_Wall_5_0_0_1_0_4_WinAir_CO2_Concentration < 400,
	Set Venting_Opening_Factor_ZXCASESTUDYCLASSROOM_CLASSROOM_Wall_5_0_0_1_0_4_Win = 0.184,
Elseif ZXCASESTUDYCLASSROOM_CLASSROOM_Wall_5_0_0_1_0_4_WinAir_CO2_Concentration < 800,
	if CO2_previous_state_dir_ZXCASESTUDYCLASSROOM_CLASSROOM_Wall_5_0_0_1_0_4_Win > -100,
		Set Venting_Opening_Factor_ZXCASESTUDYCLASSROOM_CLASSROOM_Wall_5_0_0_1_0_4_Win = 0.184,
	else,
		Set Venting_Opening_Factor_ZXCASESTUDYCLASSROOM_CLASSROOM_Wall_5_0_0_1_0_4_Win = 0.43,
	endif,
else,
	Set Venting_Opening_Factor_ZXCASESTUDYCLASSROOM_CLASSROOM_Wall_5_0_0_1_0_4_Win = 0.43,
endif,

   ! on/off control of window opening factor

Set CO2_previous_state_dir_ZXCASESTUDYCLASSROOM_CLASSROOM_Wall_5_0_0_2_0_3_Win = @TrendDirection CO2_trend_log_ZXCASESTUDYCLASSROOM_CLASSROOM_Wall_5_0_0_2_0_3_Win 2,

if ZXCASESTUDYCLASSROOM_CLASSROOM_Wall_5_0_0_2_0_3_WinAir_CO2_Concentration < 400,
	Set Venting_Opening_Factor_ZXCASESTUDYCLASSROOM_CLASSROOM_Wall_5_0_0_2_0_3_Win = 0.184,
Elseif ZXCASESTUDYCLASSROOM_CLASSROOM_Wall_5_0_0_2_0_3_WinAir_CO2_Concentration < 800,
	if CO2_previous_state_dir_ZXCASESTUDYCLASSROOM_CLASSROOM_Wall_5_0_0_2_0_3_Win > -100,
		Set Venting_Opening_Factor_ZXCASESTUDYCLASSROOM_CLASSROOM_Wall_5_0_0_2_0_3_Win = 0.184,
	else,
		Set Venting_Opening_Factor_ZXCASESTUDYCLASSROOM_CLASSROOM_Wall_5_0_0_2_0_3_Win = 0.43,
	endif,
else,
	Set Venting_Opening_Factor_ZXCASESTUDYCLASSROOM_CLASSROOM_Wall_5_0_0_2_0_3_Win = 0.43,
endif,

   ! on/off control of window opening factor

Set CO2_previous_state_dir_ZXCASESTUDYCLASSROOM_CLASSROOM_Wall_5_0_0_3_0_2_Win = @TrendDirection CO2_trend_log_ZXCASESTUDYCLASSROOM_CLASSROOM_Wall_5_0_0_3_0_2_Win 2,

if ZXCASESTUDYCLASSROOM_CLASSROOM_Wall_5_0_0_3_0_2_WinAir_CO2_Concentration < 400,
	Set Venting_Opening_Factor_ZXCASESTUDYCLASSROOM_CLASSROOM_Wall_5_0_0_3_0_2_Win = 0.184,
Elseif ZXCASESTUDYCLASSROOM_CLASSROOM_Wall_5_0_0_3_0_2_WinAir_CO2_Concentration < 800,
	if CO2_previous_state_dir_ZXCASESTUDYCLASSROOM_CLASSROOM_Wall_5_0_0_3_0_2_Win > -100,
		Set Venting_Opening_Factor_ZXCASESTUDYCLASSROOM_CLASSROOM_Wall_5_0_0_3_0_2_Win = 0.184,
	else,
		Set Venting_Opening_Factor_ZXCASESTUDYCLASSROOM_CLASSROOM_Wall_5_0_0_3_0_2_Win = 0.43,
	endif,
else,
	Set Venting_Opening_Factor_ZXCASESTUDYCLASSROOM_CLASSROOM_Wall_5_0_0_3_0_2_Win = 0.43,
endif,

   ! on/off control of window opening factor

Set CO2_previous_state_dir_ZXCSSTDYCLSSRMBLW_CLASSROOMBELOW_Wall_3_0_0_0_0_2_Win = @TrendDirection CO2_trend_log_ZXCSSTDYCLSSRMBLW_CLASSROOMBELOW_Wall_3_0_0_0_0_2_Win 2,

if ZXCSSTDYCLSSRMBLW_CLASSROOMBELOW_Wall_3_0_0_0_0_2_WinAir_CO2_Concentration < 400,
	Set Venting_Opening_Factor_ZXCSSTDYCLSSRMBLW_CLASSROOMBELOW_Wall_3_0_0_0_0_2_Win = 0.184,
Elseif ZXCSSTDYCLSSRMBLW_CLASSROOMBELOW_Wall_3_0_0_0_0_2_WinAir_CO2_Concentration < 800,
	if CO2_previous_state_dir_ZXCSSTDYCLSSRMBLW_CLASSROOMBELOW_Wall_3_0_0_0_0_2_Win > -100,
		Set Venting_Opening_Factor_ZXCSSTDYCLSSRMBLW_CLASSROOMBELOW_Wall_3_0_0_0_0_2_Win = 0.184,
	else,
		Set Venting_Opening_Factor_ZXCSSTDYCLSSRMBLW_CLASSROOMBELOW_Wall_3_0_0_0_0_2_Win = 0.43,
	endif,
else,
	Set Venting_Opening_Factor_ZXCSSTDYCLSSRMBLW_CLASSROOMBELOW_Wall_3_0_0_0_0_2_Win = 0.43,
endif,

   ! on/off control of window opening factor

Set CO2_previous_state_dir_ZXCSSTDYCLSSRMBLW_CLASSROOMBELOW_Wall_3_0_0_1_0_1_Win = @TrendDirection CO2_trend_log_ZXCSSTDYCLSSRMBLW_CLASSROOMBELOW_Wall_3_0_0_1_0_1_Win 2,

if ZXCSSTDYCLSSRMBLW_CLASSROOMBELOW_Wall_3_0_0_1_0_1_WinAir_CO2_Concentration < 400,
	Set Venting_Opening_Factor_ZXCSSTDYCLSSRMBLW_CLASSROOMBELOW_Wall_3_0_0_1_0_1_Win = 0.184,
Elseif ZXCSSTDYCLSSRMBLW_CLASSROOMBELOW_Wall_3_0_0_1_0_1_WinAir_CO2_Concentration < 800,
	if CO2_previous_state_dir_ZXCSSTDYCLSSRMBLW_CLASSROOMBELOW_Wall_3_0_0_1_0_1_Win > -100,
		Set Venting_Opening_Factor_ZXCSSTDYCLSSRMBLW_CLASSROOMBELOW_Wall_3_0_0_1_0_1_Win = 0.184,
	else,
		Set Venting_Opening_Factor_ZXCSSTDYCLSSRMBLW_CLASSROOMBELOW_Wall_3_0_0_1_0_1_Win = 0.43,
	endif,
else,
	Set Venting_Opening_Factor_ZXCSSTDYCLSSRMBLW_CLASSROOMBELOW_Wall_3_0_0_1_0_1_Win = 0.43,
endif,

   ! on/off control of window opening factor

Set CO2_previous_state_dir_ZXCSSTDYCLSSRMBLW_CLASSROOMBELOW_Wall_3_0_0_2_0_0_Win = @TrendDirection CO2_trend_log_ZXCSSTDYCLSSRMBLW_CLASSROOMBELOW_Wall_3_0_0_2_0_0_Win 2,

if ZXCSSTDYCLSSRMBLW_CLASSROOMBELOW_Wall_3_0_0_2_0_0_WinAir_CO2_Concentration < 400,
	Set Venting_Opening_Factor_ZXCSSTDYCLSSRMBLW_CLASSROOMBELOW_Wall_3_0_0_2_0_0_Win = 0.184,
Elseif ZXCSSTDYCLSSRMBLW_CLASSROOMBELOW_Wall_3_0_0_2_0_0_WinAir_CO2_Concentration < 800,
	if CO2_previous_state_dir_ZXCSSTDYCLSSRMBLW_CLASSROOMBELOW_Wall_3_0_0_2_0_0_Win > -100,
		Set Venting_Opening_Factor_ZXCSSTDYCLSSRMBLW_CLASSROOMBELOW_Wall_3_0_0_2_0_0_Win = 0.184,
	else,
		Set Venting_Opening_Factor_ZXCSSTDYCLSSRMBLW_CLASSROOMBELOW_Wall_3_0_0_2_0_0_Win = 0.43,
	endif,
else,
	Set Venting_Opening_Factor_ZXCSSTDYCLSSRMBLW_CLASSROOMBELOW_Wall_3_0_0_2_0_0_Win = 0.43,
endif,

   ! on/off control of window opening factor

Set CO2_previous_state_dir_ZXCSSTDYCLSSRMBLW_CLASSROOMBELOW_Wall_5_0_0_0_0_5_Win = @TrendDirection CO2_trend_log_ZXCSSTDYCLSSRMBLW_CLASSROOMBELOW_Wall_5_0_0_0_0_5_Win 2,

if ZXCSSTDYCLSSRMBLW_CLASSROOMBELOW_Wall_5_0_0_0_0_5_WinAir_CO2_Concentration < 400,
	Set Venting_Opening_Factor_ZXCSSTDYCLSSRMBLW_CLASSROOMBELOW_Wall_5_0_0_0_0_5_Win = 0.184,
Elseif ZXCSSTDYCLSSRMBLW_CLASSROOMBELOW_Wall_5_0_0_0_0_5_WinAir_CO2_Concentration < 800,
	if CO2_previous_state_dir_ZXCSSTDYCLSSRMBLW_CLASSROOMBELOW_Wall_5_0_0_0_0_5_Win > -100,
		Set Venting_Opening_Factor_ZXCSSTDYCLSSRMBLW_CLASSROOMBELOW_Wall_5_0_0_0_0_5_Win = 0.184,
	else,
		Set Venting_Opening_Factor_ZXCSSTDYCLSSRMBLW_CLASSROOMBELOW_Wall_5_0_0_0_0_5_Win = 0.43,
	endif,
else,
	Set Venting_Opening_Factor_ZXCSSTDYCLSSRMBLW_CLASSROOMBELOW_Wall_5_0_0_0_0_5_Win = 0.43,
endif,

   ! on/off control of window opening factor

Set CO2_previous_state_dir_ZXCSSTDYCLSSRMBLW_CLASSROOMBELOW_Wall_5_0_0_1_0_4_Win = @TrendDirection CO2_trend_log_ZXCSSTDYCLSSRMBLW_CLASSROOMBELOW_Wall_5_0_0_1_0_4_Win 2,

if ZXCSSTDYCLSSRMBLW_CLASSROOMBELOW_Wall_5_0_0_1_0_4_WinAir_CO2_Concentration < 400,
	Set Venting_Opening_Factor_ZXCSSTDYCLSSRMBLW_CLASSROOMBELOW_Wall_5_0_0_1_0_4_Win = 0.184,
Elseif ZXCSSTDYCLSSRMBLW_CLASSROOMBELOW_Wall_5_0_0_1_0_4_WinAir_CO2_Concentration < 800,
	if CO2_previous_state_dir_ZXCSSTDYCLSSRMBLW_CLASSROOMBELOW_Wall_5_0_0_1_0_4_Win > -100,
		Set Venting_Opening_Factor_ZXCSSTDYCLSSRMBLW_CLASSROOMBELOW_Wall_5_0_0_1_0_4_Win = 0.184,
	else,
		Set Venting_Opening_Factor_ZXCSSTDYCLSSRMBLW_CLASSROOMBELOW_Wall_5_0_0_1_0_4_Win = 0.43,
	endif,
else,
	Set Venting_Opening_Factor_ZXCSSTDYCLSSRMBLW_CLASSROOMBELOW_Wall_5_0_0_1_0_4_Win = 0.43,
endif,

   ! on/off control of window opening factor

Set CO2_previous_state_dir_ZXCSSTDYCLSSRMBLW_CLASSROOMBELOW_Wall_5_0_0_2_0_3_Win = @TrendDirection CO2_trend_log_ZXCSSTDYCLSSRMBLW_CLASSROOMBELOW_Wall_5_0_0_2_0_3_Win 2,

if ZXCSSTDYCLSSRMBLW_CLASSROOMBELOW_Wall_5_0_0_2_0_3_WinAir_CO2_Concentration < 400,
	Set Venting_Opening_Factor_ZXCSSTDYCLSSRMBLW_CLASSROOMBELOW_Wall_5_0_0_2_0_3_Win = 0.184,
Elseif ZXCSSTDYCLSSRMBLW_CLASSROOMBELOW_Wall_5_0_0_2_0_3_WinAir_CO2_Concentration < 800,
	if CO2_previous_state_dir_ZXCSSTDYCLSSRMBLW_CLASSROOMBELOW_Wall_5_0_0_2_0_3_Win > -100,
		Set Venting_Opening_Factor_ZXCSSTDYCLSSRMBLW_CLASSROOMBELOW_Wall_5_0_0_2_0_3_Win = 0.184,
	else,
		Set Venting_Opening_Factor_ZXCSSTDYCLSSRMBLW_CLASSROOMBELOW_Wall_5_0_0_2_0_3_Win = 0.43,
	endif,
else,
	Set Venting_Opening_Factor_ZXCSSTDYCLSSRMBLW_CLASSROOMBELOW_Wall_5_0_0_2_0_3_Win = 0.43,
endif,

   ! on/off control of window opening factor

Set CO2_previous_state_dir_ZXCSSTDYCLSSRMBLW_CLASSROOMBELOW_Wall_5_0_0_3_0_2_Win = @TrendDirection CO2_trend_log_ZXCSSTDYCLSSRMBLW_CLASSROOMBELOW_Wall_5_0_0_3_0_2_Win 2,

if ZXCSSTDYCLSSRMBLW_CLASSROOMBELOW_Wall_5_0_0_3_0_2_WinAir_CO2_Concentration < 400,
	Set Venting_Opening_Factor_ZXCSSTDYCLSSRMBLW_CLASSROOMBELOW_Wall_5_0_0_3_0_2_Win = 0.184,
Elseif ZXCSSTDYCLSSRMBLW_CLASSROOMBELOW_Wall_5_0_0_3_0_2_WinAir_CO2_Concentration < 800,
	if CO2_previous_state_dir_ZXCSSTDYCLSSRMBLW_CLASSROOMBELOW_Wall_5_0_0_3_0_2_Win > -100,
		Set Venting_Opening_Factor_ZXCSSTDYCLSSRMBLW_CLASSROOMBELOW_Wall_5_0_0_3_0_2_Win = 0.184,
	else,
		Set Venting_Opening_Factor_ZXCSSTDYCLSSRMBLW_CLASSROOMBELOW_Wall_5_0_0_3_0_2_Win = 0.43,
	endif,
else,
	Set Venting_Opening_Factor_ZXCSSTDYCLSSRMBLW_CLASSROOMBELOW_Wall_5_0_0_3_0_2_Win = 0.43,
endif;


