! File generated by DesignBuilder - 7.3.1.003 25/06/2026 - 11:05:11
! Source file: DesignBuilder 7.3.1 model of the case-study classroom (not distributed)

! Plantilla de criterios geométricos : External measurements
! Geometría y área de las superficies : 2-Exterior
! Método de cálculo de volumen de zonas : 1-Interior
! Método de cálculo de área de suelos : 1-Interior
! Método de proporción ventana-muro : 1-Interior

Version, 9.4.0.002;                               !- Version Identifier

RunPeriod,                                        !- Annual simulation
   Seville Classroom Summer Analysis (01-11:20-12), !- Location
   1,1, 2021,                                    !- Start Month , Day, Year
   12,31, 2021,                                   !- End Month , Day, Year
   ,                                              !- Day of Week for Start Day
   No,                                            !- Use weather file holidays/special day periods
   No,                                            !- Use WeatherFile DaylightSavingPeriod - will use daylight saving time shown below
   Yes,                                           !- Apply Weekend Holiday Rule - will reassign weekend holidays to Monday
   Yes,                                           !- use weather file rain indicators
   Yes,                                           !- use weather file snow indicators
   No;                                            !- Treat Weather as Actual

RunPeriodControl:DaylightSavingTime, Last Sunday in March,Last Sunday in October;  !- Daylight saving dates - one hour is added to local mean time to obtain the locally observed time during this period

! Hourly weather file: supplied at run time (see weather/README)

Site:Location,Seville Classroom Summer Analysis (01-11:20-12)  (01-11:20-12),  !- Location Name
   37.42,                                         !- Latitude
   -5.9,                                          !- Longitude
   1,                                             !- Time Zone
   31;                                            !- Elevation {m}

Site:GroundTemperature:BuildingSurface,           !- Annual ground temperatures - 1 value for each month
   18,                                            !- Jan ground temperature
   18,                                            !- Feb ground temperature
   18,                                            !- Mar ground temperature
   18,                                            !- Apr ground temperature
   18,                                            !- May ground temperature
   18,                                            !- Jun ground temperature
   18,                                            !- Jul ground temperature
   18,                                            !- Aug ground temperature
   18,                                            !- Sep ground temperature
   18,                                            !- Oct ground temperature
   18,                                            !- Nov ground temperature
   18;                                            !- Dec ground temperature

Site:GroundTemperature:Deep,                      !- Annual ground temperatures - 1 value for each month
   14,                                            !- Jan deep ground temperature
   14,                                            !- Feb deep ground temperature
   14,                                            !- Mar deep ground temperature
   14,                                            !- Apr deep ground temperature
   14,                                            !- May deep ground temperature
   14,                                            !- Jun deep ground temperature
   14,                                            !- Jul deep ground temperature
   14,                                            !- Aug deep ground temperature
   14,                                            !- Sep deep ground temperature
   14,                                            !- Oct deep ground temperature
   14,                                            !- Nov deep ground temperature
   14;                                            !- Dec deep ground temperature

Site:GroundTemperature:Shallow,                   !- Annual ground temperatures - 1 value for each month
   14,                                            !- Jan shallow ground temperature
   14,                                            !- Feb shallow ground temperature
   14,                                            !- Mar shallow ground temperature
   14,                                            !- Apr shallow ground temperature
   14,                                            !- May shallow ground temperature
   14,                                            !- Jun shallow ground temperature
   14,                                            !- Jul shallow ground temperature
   14,                                            !- Aug shallow ground temperature
   14,                                            !- Sep shallow ground temperature
   14,                                            !- Oct shallow ground temperature
   14,                                            !- Nov shallow ground temperature
   14;                                            !- Dec shallow ground temperature

Site:GroundTemperature:FCfactorMethod,            !- Annual ground temperatures - 1 value for each month
   17.45,                                         !- January FCfactorMethod ground temperature {C}
   13.67,                                         !- Februry FCfactorMethod ground temperature {C}
   11.36,                                         !- March FCfactorMethod ground temperature {C}
   10.65,                                         !- April FCfactorMethod ground temperature {C}
   12.04,                                         !- May FCfactorMethod ground temperature {C}
   15.18,                                         !- June FCfactorMethod ground temperature {C}
   19.08,                                         !- July FCfactorMethod ground temperature {C}
   22.89,                                         !- August FCfactorMethod ground temperature {C}
   25.45,                                         !- September FCfactorMethod ground temperature {C}
   26.05,                                         !- October FCfactorMethod ground temperature {C}
   24.57,                                         !- November FCfactorMethod ground temperature {C}
   21.48;                                         !- December FCfactorMethod ground temperature {C}

Site:GroundReflectance,                           !- Annual ground reflectances - 1 value for each month
   0.2,                                           !- Jan ground reflectance
   0.2,                                           !- Feb ground reflectance
   0.2,                                           !- Mar ground reflectance
   0.2,                                           !- Apr ground reflectance
   0.2,                                           !- May ground reflectance
   0.2,                                           !- Jun ground reflectance
   0.2,                                           !- Jul ground reflectance
   0.2,                                           !- Aug ground reflectance
   0.2,                                           !- Sep ground reflectance
   0.2,                                           !- Oct ground reflectance
   0.2,                                           !- Nov ground reflectance
   0.2;                                           !- Dec ground reflectance

Site:GroundReflectance:SnowModifier,
   2.0,                                           !- Ground Reflected Solar Modifier
   2.0;                                           !- Daylighting Ground Reflected Solar Modifier

SimulationControl,
   No,                                           !- Do the zone sizing calculation
   No,                                           !- Do the system sizing calculation
   No,                                            !- Do the plant sizing calculation
   No,                                            !- Do the design day calculation
   Yes;                                           !- Do the weather file calculation


SizingPeriod:DesignDay, Summer Design Day in Seville Classroom Summer Analysis (01-11:20-12) Jun,  !- Design Day Name
   6,                                             !- Month
   15,                                            !- Day of Month
   SummerDesignDay,                               !- Day Type -- used for schedules
   39,                                            !- Maximum Dry-Bulb Temperature {C}
   17.3,                                          !- Daily Dry-Bulb Temperature Range {C}
   ,                                              !- Dry-Bulb Temperature Range Modifier Type
   ,                                              !- Dry-Bulb Temperature Range Modifier Schedule
   WetBulb,                                       !- Humidity Condition Type
   23.2,                                          !- Wetbulb at Maximum Dry-Bulb{C}
   ,                                              !- Humidity Condition Day Schedule Name
   ,                                              !- Humidity Ratio at Maximum Dry-Bulb
   ,                                              !- Enthalpy Ratio at Maximum Dry-Bulb
   ,                                              !- Daily Wet-Bulb Temperature Range
   100953.1,                                      !- Barometric Pressure {N/M**2}
   0,                                             !- Wind Speed {m/s}
   0,                                             !- Wind Direction {Degrees N=0, S=180}
   No,                                            !- Rain Indicator
   No,                                            !- Snow on ground indicator
   Yes,                                           !- Daylight Savings Time Indicator
   ASHRAEClearSky,                                !- Solar Model Indicator
   ,                                              !- Beam Solar Day Schedule Name
   ,                                              !- Diffuse Solar Day Schedule Name
   ,                                              !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
   ,                                              !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
   0.98;                                          !- Clearness {0.0 to 1.2}

SizingPeriod:DesignDay, Summer Design Day in Seville Classroom Summer Analysis (01-11:20-12) Jul,  !- Design Day Name
   7,                                             !- Month
   15,                                            !- Day of Month
   SummerDesignDay,                               !- Day Type -- used for schedules
   42.2,                                          !- Maximum Dry-Bulb Temperature {C}
   18.3,                                          !- Daily Dry-Bulb Temperature Range {C}
   ,                                              !- Dry-Bulb Temperature Range Modifier Type
   ,                                              !- Dry-Bulb Temperature Range Modifier Schedule
   WetBulb,                                       !- Humidity Condition Type
   25.7,                                          !- Wetbulb at Maximum Dry-Bulb{C}
   ,                                              !- Humidity Condition Day Schedule Name
   ,                                              !- Humidity Ratio at Maximum Dry-Bulb
   ,                                              !- Enthalpy Ratio at Maximum Dry-Bulb
   ,                                              !- Daily Wet-Bulb Temperature Range
   100953.1,                                      !- Barometric Pressure {N/M**2}
   0,                                             !- Wind Speed {m/s}
   0,                                             !- Wind Direction {Degrees N=0, S=180}
   No,                                            !- Rain Indicator
   No,                                            !- Snow on ground indicator
   Yes,                                           !- Daylight Savings Time Indicator
   ASHRAEClearSky,                                !- Solar Model Indicator
   ,                                              !- Beam Solar Day Schedule Name
   ,                                              !- Diffuse Solar Day Schedule Name
   ,                                              !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
   ,                                              !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
   0.98;                                          !- Clearness {0.0 to 1.2}

SizingPeriod:DesignDay, Summer Design Day in Seville Classroom Summer Analysis (01-11:20-12) Ago,  !- Design Day Name
   8,                                             !- Month
   15,                                            !- Day of Month
   SummerDesignDay,                               !- Day Type -- used for schedules
   41.2,                                          !- Maximum Dry-Bulb Temperature {C}
   17.7,                                          !- Daily Dry-Bulb Temperature Range {C}
   ,                                              !- Dry-Bulb Temperature Range Modifier Type
   ,                                              !- Dry-Bulb Temperature Range Modifier Schedule
   WetBulb,                                       !- Humidity Condition Type
   24.1,                                          !- Wetbulb at Maximum Dry-Bulb{C}
   ,                                              !- Humidity Condition Day Schedule Name
   ,                                              !- Humidity Ratio at Maximum Dry-Bulb
   ,                                              !- Enthalpy Ratio at Maximum Dry-Bulb
   ,                                              !- Daily Wet-Bulb Temperature Range
   100953.1,                                      !- Barometric Pressure {N/M**2}
   0,                                             !- Wind Speed {m/s}
   0,                                             !- Wind Direction {Degrees N=0, S=180}
   No,                                            !- Rain Indicator
   No,                                            !- Snow on ground indicator
   Yes,                                           !- Daylight Savings Time Indicator
   ASHRAEClearSky,                                !- Solar Model Indicator
   ,                                              !- Beam Solar Day Schedule Name
   ,                                              !- Diffuse Solar Day Schedule Name
   ,                                              !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
   ,                                              !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
   0.98;                                          !- Clearness {0.0 to 1.2}

SizingPeriod:DesignDay, Summer Design Day in Seville Classroom Summer Analysis (01-11:20-12) Sep,  !- Design Day Name
   9,                                             !- Month
   15,                                            !- Day of Month
   SummerDesignDay,                               !- Day Type -- used for schedules
   38.9,                                          !- Maximum Dry-Bulb Temperature {C}
   16.2,                                          !- Daily Dry-Bulb Temperature Range {C}
   ,                                              !- Dry-Bulb Temperature Range Modifier Type
   ,                                              !- Dry-Bulb Temperature Range Modifier Schedule
   WetBulb,                                       !- Humidity Condition Type
   22.7,                                          !- Wetbulb at Maximum Dry-Bulb{C}
   ,                                              !- Humidity Condition Day Schedule Name
   ,                                              !- Humidity Ratio at Maximum Dry-Bulb
   ,                                              !- Enthalpy Ratio at Maximum Dry-Bulb
   ,                                              !- Daily Wet-Bulb Temperature Range
   100953.1,                                      !- Barometric Pressure {N/M**2}
   0,                                             !- Wind Speed {m/s}
   0,                                             !- Wind Direction {Degrees N=0, S=180}
   No,                                            !- Rain Indicator
   No,                                            !- Snow on ground indicator
   Yes,                                           !- Daylight Savings Time Indicator
   ASHRAEClearSky,                                !- Solar Model Indicator
   ,                                              !- Beam Solar Day Schedule Name
   ,                                              !- Diffuse Solar Day Schedule Name
   ,                                              !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
   ,                                              !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
   0.98;                                          !- Clearness {0.0 to 1.2}

SizingPeriod:DesignDay, Winter Design Day in Seville Classroom Summer Analysis (01-11:20-12),  !- Design Day Name
   1,                                             !- Month
   15,                                            !- Day of Month
   WinterDesignDay,                               !- Day Type -- used for schedules
   1.9,                                           !- Max Dry-Bulb {C}
   0,                                             !- Daily Temp Range {C}
   ,                                              !- Dry-Bulb Temperature Range Modifier Type
   ,                                              !- Dry-Bulb Temperature Range Modifier Schedule
   WetBulb,                                       !- Humidity Condition Type
   1.9,                                           !- Wet-Bulb at Max {C}
   ,                                              !- Humidity Condition Day Schedule Name
   ,                                              !- Humidity Ratio at Maximum Dry-Bulb
   ,                                              !- Enthalpy Ratio at Maximum Dry-Bulb
   ,                                              !- Daily Wet-Bulb Temperature Range
   100953.1,                                      !- Barometric Pressure {N/M**2}
   1.4,                                           !- Wind Speed {M/Sec}
   40,                                            !- Wind Direction {Degrees N=0, S=180}
   No,                                            !- Rain Indicator
   No,                                            !- Snow on ground indicator
   No,                                            !- Daylight Savings Time Indicator
   ,                                              !- Solar Model Indicator
   ,                                              !- Beam Solar Day Schedule Name
   ,                                              !- Diffuse Solar Day Schedule Name
   ,                                              !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
   ,                                              !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
   0;                                             !- Clearness {0.0 to 1.2} - gives no sun (but does include long wave radiant heat exchange with sky)

Timestep, 12;                                     !- Timesteps/hour

ConvergenceLimits,
   1,                                             !- Minimum System Time Step (0=same as zone time step)
   25;                                            !- Maximum HVAC Iterations (1=min, 20=default)

AirflowNetwork:MultiZone:Surface:Crack,           !- Crack used to connect zones to make AIRFLOWNETWORK:MULTIZONE network valid
   DefaultCrack,                                  !- Crack Name
   0.00000000001,                                 !- Flow coeff (kg/s @ 1Pa)
   0.66,                                          !- Flow exponent
   Reference Crack Conditions;                    !- Reference crack conditions

ZoneAirContaminantBalance, 
   Yes,                                           !- Calculate Carbon Dioxide Concentration
   Outdoor CO2 420 ppm,  !- Carbon Dioxide Concentration
   No,                                            !- Calculate Contaminant Concentration
   ;                                              !- Contaminant Concentration

ScheduleTypeLimits, Any Number;                         ! Not limited
ScheduleTypeLimits, Fraction,     0.0, 1.0, CONTINUOUS;
ScheduleTypeLimits, Temperature,  -60, 200, CONTINUOUS;
ScheduleTypeLimits, Control Type,   0,   4, DISCRETE;
ScheduleTypeLimits, On/Off,         0,   1, DISCRETE;

! ==========================================================================
! FBO annual heating (Option A) -- thermostatic heating-only radiator bank.
!  Convective electric baseboard, FIXED 3000 W (design load UA*dT + infiltration
!  at the 1.9 C winter design day, windows closed, ~2.4 kW +15% margin).
!  SingleHeating setpoint 21 C (RITE classroom). Available 07:00-18:00 weekdays;
!  nights/weekends free-running (Track A nocturnal validation preserved).
!  No outdoor air injected -> CO2 balance and AFN airflow untouched. Capacity
!  intentionally realistic (NOT oversized) so winter CO2-purge overcooling stays
!  an x-dependent cost captured by g2/g3.
! ==========================================================================

Schedule:Compact, FBO_HeatAvail, On/Off,
   Through: 12/31,
   For: AllDays,
   Until: 24:00, 1;

Schedule:Compact, FBO_HeatCtrlType, Control Type,
   Through: 12/31,
   For: AllDays,
   Until: 24:00, 1;

Schedule:Compact, FBO_HeatSP, Temperature,
   Through: 4/30,
   For: Weekdays,
   Until: 07:00, 20.0,
   Until: 18:00, 21.0,
   Until: 24:00, 20.0,
   For: AllOtherDays,
   Until: 24:00, 20.0,
   Through: 10/31,
   For: AllDays,
   Until: 24:00, 5.0,
   Through: 12/31,
   For: Weekdays,
   Until: 07:00, 20.0,
   Until: 18:00, 21.0,
   Until: 24:00, 20.0,
   For: AllOtherDays,
   Until: 24:00, 20.0;

ZoneControl:Thermostat, FBO_CLASSROOM_Thermostat,
   ZXCASESTUDYCLASSROOM:CLASSROOM,          !- Zone Name
   FBO_HeatCtrlType,                        !- Control Type Schedule Name
   ThermostatSetpoint:SingleHeating,        !- Control 1 Object Type
   FBO_CLASSROOM_HeatSP;                    !- Control 1 Name

ThermostatSetpoint:SingleHeating, FBO_CLASSROOM_HeatSP,
   FBO_HeatSP;                              !- Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
   ZXCASESTUDYCLASSROOM:CLASSROOM,          !- Zone Name
   FBO_CLASSROOM_EquipList,                 !- Zone Conditioning Equipment List Name
   ,                                        !- Zone Air Inlet Node (none: convective)
   ,                                        !- Zone Air Exhaust Node
   FBO_CLASSROOM_ZoneAirNode,               !- Zone Air Node Name
   ;                                        !- Zone Return Air Node (none)

ZoneHVAC:EquipmentList, FBO_CLASSROOM_EquipList,
   SequentialLoad,                          !- Load Distribution Scheme
   ZoneHVAC:Baseboard:RadiantConvective:Electric,  !- Zone Equipment 1 Object Type
   FBO_CLASSROOM_Baseboard,                 !- Zone Equipment 1 Name
   1,                                       !- Cooling Sequence
   1,                                       !- Heating Sequence
   ,                                        !- Seq Cooling Fraction Sched
   ;                                        !- Seq Heating Fraction Sched

ZoneHVAC:Baseboard:RadiantConvective:Electric, FBO_CLASSROOM_Baseboard,
   FBO_HeatAvail,                           !- Availability Schedule Name
   HeatingDesignCapacity,                   !- Heating Design Capacity Method
   3000,                                    !- Heating Design Capacity {W}
   ,                                        !- Capacity Per Floor Area
   ,                                        !- Fraction of Autosized Capacity
   1.0,                                     !- Efficiency
   0.4,                                     !- Fraction Radiant
   0.15,                                    !- Fraction Radiant Energy Incident on People
   ZXCASESTUDYCLASSROOM:CLASSROOM_Floor_0_0_0,   0.35,   !- Surface + Fraction
   ZXCASESTUDYCLASSROOM:CLASSROOM_Wall_2_0_0,    0.15,
   ZXCASESTUDYCLASSROOM:CLASSROOM_Wall_3_0_0,    0.15,
   ZXCASESTUDYCLASSROOM:CLASSROOM_Wall_5_0_0,    0.15,
   ZXCASESTUDYCLASSROOM:CLASSROOM_Ceiling_1_0_0, 0.05;


Schedule:Compact, 
      On,                                         ! Name
      Any Number,                                 ! Type
      Through: 12/31,                             ! Type
      For: AllDays,                               ! All days in year
      Until: 24:00,                               ! All hours in day
       1;     

Schedule:Compact, 
      Off,                                        ! Name
      Any Number,                                 ! Type
      Through: 12/31,                             ! Type
      For: AllDays,                               ! All days in year
      Until: 24:00,                               ! All hours in day
       0;     

Schedule:Compact, 
      Work efficiency,                            ! Name
      Any Number,                                 ! Type
      Through: 12/31,                             ! Type
      For: AllDays,                               ! All days in year
      Until: 24:00,                               ! All hours in day
       0;     

Schedule:Compact,
      OpaqueShade,                                ! Name
      Any Number,                                 ! Type
      Through: 12/31,                             ! Type
      For: AllDays,                               ! All days in year
      Until: 24:00,                               ! All hours in day
       0;     
       
Schedule:Compact,
    Zone Comfort Control Type Sched,              !- Name
    Control Type,                                 !- Schedule Type Limits Name
    Through: 12/31,                               !- Field 1
    For: AllDays,                                 !- Field 2
    Until: 24:00,                                 !- Field 3
    4;                                            !- Field 4

Schedule:Compact,
    Design Days Only,                             !- Name
    Any Number,                                   !- Schedule Type Limits Name
    Through: 12/31,                               !- Field 1
    For: SummerDesignDay WinterDesignDay,         !- Field 2
    Until: 24:00,                                 !- Field 3
    1,                                            !- Field 4
    For: AllOtherDays,                            !- Field 2
    Until: 24:00,                                 !- Field 3
    0;
      
! off heating day
Schedule:Day:Hourly,  0, Any Number,
   0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0;

! off cooling day
Schedule:Day:Hourly,  50, Any Number,
   50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50;

! used in seasonal schedules
Schedule:Day:Hourly,  Off, Fraction,
   0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0;

Schedule:Week:Daily, Off,
   Off,Off,Off,Off,
   Off,Off,Off,Off,
   Off,Off,Off,Off;

! -------------------- Control type schedules (for heating & cooling) ----------------------

Schedule:Day:Hourly, Summer Control Type Day Sch, Control Type,
   4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4;

Schedule:Day:Hourly, Winter Control Type Day Sch, Control Type,
   4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4;

Schedule:Day:Hourly, Summer Control Type Day Sch - cool, Control Type,
   2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2;

Schedule:Day:Hourly, Winter Control Type Day Sch - heat, Control Type,
   1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1;

Schedule:Week:Daily, Summer Control Type Week Sch,
   Summer Control Type Day Sch,Summer Control Type Day Sch,Summer Control Type Day Sch,
   Summer Control Type Day Sch,Summer Control Type Day Sch,Summer Control Type Day Sch,
   Summer Control Type Day Sch,Summer Control Type Day Sch,Summer Control Type Day Sch,
   Summer Control Type Day Sch,Summer Control Type Day Sch,Summer Control Type Day Sch;

Schedule:Week:Daily, Winter Control Type Week Sch,
   Winter Control Type Day Sch,Winter Control Type Day Sch,Winter Control Type Day Sch,
   Winter Control Type Day Sch,Winter Control Type Day Sch,Winter Control Type Day Sch,
   Winter Control Type Day Sch,Winter Control Type Day Sch,Winter Control Type Day Sch,
   Winter Control Type Day Sch,Winter Control Type Day Sch,Winter Control Type Day Sch;

Schedule:Week:Daily, Summer Control Type Week Sch - cool,
   Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,
   Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,
   Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,
   Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool;

Schedule:Week:Daily, Winter Control Type Week Sch - heat,
   Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,
   Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,
   Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,
   Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat;

!Material:InfraredTransparent,
!IRTMaterial; !- Name

!Construction,
!IRTSurface,  !- Name
!IRTMaterial; !- Outside Layer





Material:NoMass, 
LinearBridgingLayer,                  ! Material Name
Rough,                                ! Roughness
0.6267 ,                              ! Resistance {M**2K/W} will give Total Resistance 1
0.0000100 ,                           ! Thermal Absorptance
0.0000000 ,                           ! Solar Absorptance
0.0000000 ;                           ! Visible Absorptance

Construction,
LinearBridgingConstruction,           !- Name
LinearBridgingLayer;                  !- Layer

Schedule:Compact,
TypOperativeTempControlSch,
Temperature,
Through: 31 Dec,
For: SummerDesignDay WinterDesignDay,
Until: 24:00, 0.0,
For: AllOtherDays,
Until: 24:00, 0.5;

Schedule:Compact, 
      OnWinterDesignDay,                          ! Name
      Any Number,                                 
      Through: 12/31,                             
      For: WinterDesignDay,                       ! All days in year
      Until: 24:00, 1,
      For: AllOtherDays,
      Until: 24:00, 0;     

Schedule:Compact, 
      OnSummerDesignDay,                          ! Name
      Any Number,                                 
      Through: 12/31,                             
      For: SummerDesignDay,                       ! All days in year
      Until: 24:00, 1,
      For: AllOtherDays,
      Until: 24:00, 0;     

Material:InfraredTransparent,
IRTMaterial; !- Name

Construction,
IRTSurface,  !- Name
IRTMaterial; !- Outside Layer


AirflowNetwork:SimulationControl,
   VENT,                                          !- AirflowNetwork Simulation Name
   MultizoneWithoutDistribution,                  !- AirflowNetwork Control
   Input,                                         !- Wind Pressure Coefficient Type
   OpeningHeight,                                 !- Height Selection for Local Wind Speed Calculation
   LowRise,                                       !- Building Type
   1000,                                          !- Maximum number of iterations
   ZeroNodePressures,                             !- Initialization flag
   .0001,                                         !- Relative airflow convergence tolerance
   .000001,                                       !- Absolute airflow convergence tolerance
   -0.5,                                          !- Convergence acceleration limit
   0,                                             !- Azimuth Angle of Long Axis of Building
   1;                                             !- Ratio of Building Width Along Short Axis to Width Along Long Axis

! Profile: Off
Schedule:Day:Interval, 11 , Any number, No, 
24:00,  0;

! Profile: 9:10 - 12:00/ 12:30 - 14:00
Schedule:Day:List, 10000 , Any number, No, 
10,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
1,
1,
1,
1,
1,
1,
1,
1,
1,
1,
1,
1,
1,
1,
1,
1,
1,
0,
0,
0,
0,
1,
1,
1,
1,
1,
1,
1,
1,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0;

! Schedule: On 24/7
Schedule:Compact, 
On 24/7, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00,   1 ;


! Schedule: Off 24/7
Schedule:Compact,
Off 24/7,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00,  0  ;


! Schedule: Default clothing schedule (Northern hemisphere)
Schedule:Compact,
Default clothing schedule (Northern hemisphere),
Any Number,
Through: 4/1,
For: AllDays,
Until: 24:00,  1,
Through: 9/30,
For: AllDays,
Until: 24:00,  .5,
Through: 12/31,
For: AllDays,
Until: 24:00,  1;


! Schedule: Default Air Velocity for Comfort Calculations
Schedule:Compact, 
Default Air Velocity for Comfort Calculations, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00,   0.1370 ;


! Schedule: Seville Classroom_ClassRm_Occ
Schedule:Week:Daily, Seville Classroom_ClassRm_Occ_Jan,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11,                                            !- Sunday
   10000,                                         !- Monday
   10000,                                         !- Tuesday
   10000,                                         !- Wednesday
   10000,                                         !- Thursday
   10000,                                         !- Friday
   11,                                            !- Saturday
   11,                                            !- Holiday
   10000,                                         !- SummerDesignDay
   11,                                            !- WinterDesignDay
   10000,                                         !- CustomDay1
   10000;                                         !- CustomDay2

Schedule:Week:Daily, Seville Classroom_ClassRm_Occ_Feb,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11,                                            !- Sunday
   10000,                                         !- Monday
   10000,                                         !- Tuesday
   10000,                                         !- Wednesday
   10000,                                         !- Thursday
   10000,                                         !- Friday
   11,                                            !- Saturday
   11,                                            !- Holiday
   10000,                                         !- SummerDesignDay
   11,                                            !- WinterDesignDay
   10000,                                         !- CustomDay1
   10000;                                         !- CustomDay2

Schedule:Week:Daily, Seville Classroom_ClassRm_Occ_Mar,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11,                                            !- Sunday
   10000,                                         !- Monday
   10000,                                         !- Tuesday
   10000,                                         !- Wednesday
   10000,                                         !- Thursday
   10000,                                         !- Friday
   11,                                            !- Saturday
   11,                                            !- Holiday
   10000,                                         !- SummerDesignDay
   11,                                            !- WinterDesignDay
   10000,                                         !- CustomDay1
   10000;                                         !- CustomDay2

Schedule:Week:Daily, Seville Classroom_ClassRm_Occ_Apr,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11,                                            !- Sunday
   10000,                                         !- Monday
   10000,                                         !- Tuesday
   10000,                                         !- Wednesday
   10000,                                         !- Thursday
   10000,                                         !- Friday
   11,                                            !- Saturday
   11,                                            !- Holiday
   10000,                                         !- SummerDesignDay
   11,                                            !- WinterDesignDay
   10000,                                         !- CustomDay1
   10000;                                         !- CustomDay2

Schedule:Week:Daily, Seville Classroom_ClassRm_Occ_May,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11,                                            !- Sunday
   10000,                                         !- Monday
   10000,                                         !- Tuesday
   10000,                                         !- Wednesday
   10000,                                         !- Thursday
   10000,                                         !- Friday
   11,                                            !- Saturday
   11,                                            !- Holiday
   10000,                                         !- SummerDesignDay
   11,                                            !- WinterDesignDay
   10000,                                         !- CustomDay1
   10000;                                         !- CustomDay2

Schedule:Week:Daily, Seville Classroom_ClassRm_Occ_Jun,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11,                                            !- Sunday
   10000,                                         !- Monday
   10000,                                         !- Tuesday
   10000,                                         !- Wednesday
   10000,                                         !- Thursday
   10000,                                         !- Friday
   11,                                            !- Saturday
   11,                                            !- Holiday
   10000,                                         !- SummerDesignDay
   11,                                            !- WinterDesignDay
   10000,                                         !- CustomDay1
   10000;                                         !- CustomDay2

Schedule:Week:Daily, Seville Classroom_ClassRm_Occ_Jul,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11,                                            !- Sunday
   11,                                            !- Monday
   11,                                            !- Tuesday
   11,                                            !- Wednesday
   11,                                            !- Thursday
   11,                                            !- Friday
   11,                                            !- Saturday
   11,                                            !- Holiday
   11,                                            !- SummerDesignDay
   11,                                            !- WinterDesignDay
   11,                                            !- CustomDay1
   11;                                            !- CustomDay2

Schedule:Week:Daily, Seville Classroom_ClassRm_Occ_Aug,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11,                                            !- Sunday
   11,                                            !- Monday
   11,                                            !- Tuesday
   11,                                            !- Wednesday
   11,                                            !- Thursday
   11,                                            !- Friday
   11,                                            !- Saturday
   11,                                            !- Holiday
   11,                                            !- SummerDesignDay
   11,                                            !- WinterDesignDay
   11,                                            !- CustomDay1
   11;                                            !- CustomDay2

Schedule:Week:Daily, Seville Classroom_ClassRm_Occ_Sep,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11,                                            !- Sunday
   10000,                                         !- Monday
   10000,                                         !- Tuesday
   10000,                                         !- Wednesday
   10000,                                         !- Thursday
   10000,                                         !- Friday
   11,                                            !- Saturday
   11,                                            !- Holiday
   10000,                                         !- SummerDesignDay
   11,                                            !- WinterDesignDay
   10000,                                         !- CustomDay1
   10000;                                         !- CustomDay2

Schedule:Week:Daily, Seville Classroom_ClassRm_Occ_Oct,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11,                                            !- Sunday
   10000,                                         !- Monday
   10000,                                         !- Tuesday
   10000,                                         !- Wednesday
   10000,                                         !- Thursday
   10000,                                         !- Friday
   11,                                            !- Saturday
   11,                                            !- Holiday
   10000,                                         !- SummerDesignDay
   11,                                            !- WinterDesignDay
   10000,                                         !- CustomDay1
   10000;                                         !- CustomDay2

Schedule:Week:Daily, Seville Classroom_ClassRm_Occ_Nov,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11,                                            !- Sunday
   10000,                                         !- Monday
   10000,                                         !- Tuesday
   10000,                                         !- Wednesday
   10000,                                         !- Thursday
   10000,                                         !- Friday
   11,                                            !- Saturday
   11,                                            !- Holiday
   10000,                                         !- SummerDesignDay
   11,                                            !- WinterDesignDay
   10000,                                         !- CustomDay1
   10000;                                         !- CustomDay2

Schedule:Week:Daily, Seville Classroom_ClassRm_Occ_Dec,  !- A Schedule:Week:Daily contains 12 DAYSCHEDULES, one for each day type
   11,                                            !- Sunday
   10000,                                         !- Monday
   10000,                                         !- Tuesday
   10000,                                         !- Wednesday
   10000,                                         !- Thursday
   10000,                                         !- Friday
   11,                                            !- Saturday
   11,                                            !- Holiday
   10000,                                         !- SummerDesignDay
   11,                                            !- WinterDesignDay
   10000,                                         !- CustomDay1
   10000;                                         !- CustomDay2


! Schedule: CEIP outdoor CO2 levels 400 ppm (Source: NOAA ESRL)
Schedule:Compact,
CEIP outdoor CO2 levels 400 ppm (Source: NOAA ESRL),
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00,  400  ;


! Schedule: Seville Classroom_ClassRm_Occ
Schedule:Year, Seville Classroom_ClassRm_Occ, Any number,  !- A SCHEDULE contains from 1 to 18 Schedule:Week:Daily
   Seville Classroom_ClassRm_Occ_Jan, 1, 1, 1, 31,  !- Schedule:Week:Daily - From date to date
   Seville Classroom_ClassRm_Occ_Feb, 2, 1, 2, 28,  !- Schedule:Week:Daily - From date to date
   Seville Classroom_ClassRm_Occ_Mar, 3, 1, 3, 31,  !- Schedule:Week:Daily - From date to date
   Seville Classroom_ClassRm_Occ_Apr, 4, 1, 4, 30,  !- Schedule:Week:Daily - From date to date
   Seville Classroom_ClassRm_Occ_May, 5, 1, 5, 31,  !- Schedule:Week:Daily - From date to date
   Seville Classroom_ClassRm_Occ_Jun, 6, 1, 6, 30,  !- Schedule:Week:Daily - From date to date
   Seville Classroom_ClassRm_Occ_Jul, 7, 1, 7, 31,  !- Schedule:Week:Daily - From date to date
   Seville Classroom_ClassRm_Occ_Aug, 8, 1, 8, 31,  !- Schedule:Week:Daily - From date to date
   Seville Classroom_ClassRm_Occ_Sep, 9, 1, 9, 30,  !- Schedule:Week:Daily - From date to date
   Seville Classroom_ClassRm_Occ_Oct, 10, 1, 10, 31,!- Schedule:Week:Daily - From date to date
   Seville Classroom_ClassRm_Occ_Nov, 11, 1, 11, 30,!- Schedule:Week:Daily - From date to date
   Seville Classroom_ClassRm_Occ_Dec, 12, 1, 12, 31;!- Schedule:Week:Daily - From date to date

Schedule:Compact, 20001,
Any Number,
Through: 12/31, 
For: Weekdays Weekends SummerDesignDays,
Until: 24:00, -.5,
For: WinterDesignDays,
Until: 24:00, 0,
For: AllOtherDays,
Until: 24:00, -.5;  

WindowMaterial:Gas,1002,                          !- AIR 13MM
   Air,                                           !- Gas type (Air - Argon - Krypton - Xenon - SF6 - Custom)
    .013;                                         !- Thickness {m}

WindowMaterial:Gas,Half thickness 1002,           !- AIR 13MM
   Air,                                           !- Gas type (Air - Argon - Krypton - Xenon - SF6 - Custom)
    .0065;                                        !- Thickness {m}



WindowMaterial:Glazing,2,                         !- Generic CLEAR 3MM
   SpectralAverage,                               !- Optical data type {SpectralAverage or Spectral}
   ,                                              !- Name of spectral data set when Optical Data Type = Spectral
   .003,                                          !- Thickness {m}
   .837,                                          !- Solar transmittance at normal incidence
   .075,                                          !- Solar reflectance at normal incidence: front side
   .075,                                          !- Solar reflectance at normal incidence: back side
   .898,                                          !- Visible transmittance at normal incidence
   .081,                                          !- Visible reflectance at normal incidence: front side
   .081,                                          !- Visible reflectance at normal incidence: back side
   .0,                                            !- IR transmittance at normal incidence
   .84,                                           !- IR emissivity: front side
   .84,                                           !- IR emissivity: back side
   .9,                                            !- Conductivity {W/m-K}
   1;                                             !- Dirt Correction Factor for Solar and Visible Transmittance

WindowMaterial:Glazing,38,                        !- Generic PYR B CLEAR 3MM
   SpectralAverage,                               !- Optical data type {SpectralAverage or Spectral}
   ,                                              !- Name of spectral data set when Optical Data Type = Spectral
   .003,                                          !- Thickness {m}
   .740,                                          !- Solar transmittance at normal incidence
   .090,                                          !- Solar reflectance at normal incidence: front side
   .100,                                          !- Solar reflectance at normal incidence: back side
   .820,                                          !- Visible transmittance at normal incidence
   .110,                                          !- Visible reflectance at normal incidence: front side
   .120,                                          !- Visible reflectance at normal incidence: back side
   .0,                                            !- IR transmittance at normal incidence
   .84,                                           !- IR emissivity: front side
   .20,                                           !- IR emissivity: back side
   .9,                                            !- Conductivity {W/m-K}
   1;                                             !- Dirt Correction Factor for Solar and Visible Transmittance
! CEIP Terrazzo 1in (TZ01)- espesor 0,02
Material, CEIP Terrazzo 1in (TZ01)_.02,
   Rough,                                         !- Roughness
   .02,                                           !- Thickness {m}
   2,                                             !- Conductivity {w/m-K}
   2243,                                          !- Density {kg/m3}
   837,                                           !- Specific Heat {J/kg-K}
   .9,                                            !- Thermal Emittance
   .7,                                            !- Solar Absorptance
   .7;                                            !- Visible Absorptance

! Cast Concrete (Lightweight)- espesor 0,07
Material, Cast Concrete (Lightweight)_.07,
   Rough,                                         !- Roughness
   .07,                                           !- Thickness {m}
   0.38,                                          !- Conductivity {w/m-K}
   1200,                                          !- Density {kg/m3}
   1000,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.6,                                           !- Solar Absorptance
   0.6;                                           !- Visible Absorptance

! Concrete, 1800  kg/m3- espesor 0,04
Material, Concrete 1800  kg/m3_.04,
   Rough,                                         !- Roughness
   .04,                                           !- Thickness {m}
   1.13,                                          !- Conductivity {w/m-K}
   1800,                                          !- Density {kg/m3}
   1000,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.6,                                           !- Solar Absorptance
   0.6;                                           !- Visible Absorptance

! Concrete blocks/tiles - block, hollow, lightweight, 150mm- espesor 0,2
Material, Concrete blocks/tiles - block hollow lightweight 150mm_.2,
   Rough,                                         !- Roughness
   .2,                                            !- Thickness {m}
   0.48,                                          !- Conductivity {w/m-K}
   880,                                           !- Density {kg/m3}
   840,                                           !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.6,                                           !- Solar Absorptance
   0.6;                                           !- Visible Absorptance

! Concrete, cast - aerated - 500 kg/m3- espesor 0,02
Material, Concrete cast - aerated - 500 kg/m3_.02,
   Rough,                                         !- Roughness
   .02,                                           !- Thickness {m}
   0.16,                                          !- Conductivity {w/m-K}
   500,                                           !- Density {kg/m3}
   840,                                           !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.6,                                           !- Solar Absorptance
   0.6;                                           !- Visible Absorptance

! Gypsum Plastering- espesor 0,02
Material, Gypsum Plastering_.02,
   Rough,                                         !- Roughness
   .02,                                           !- Thickness {m}
   0.4,                                           !- Conductivity {w/m-K}
   1000,                                          !- Density {kg/m3}
   1000,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.5,                                           !- Solar Absorptance
   0.5;                                           !- Visible Absorptance

! Brickwork Outer- espesor 0,12
Material, Brickwork Outer_.12,
   Rough,                                         !- Roughness
   .12,                                           !- Thickness {m}
   0.84,                                          !- Conductivity {w/m-K}
   1700,                                          !- Density {kg/m3}
   800,                                           !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.7,                                           !- Solar Absorptance
   0.7;                                           !- Visible Absorptance

! Cement/plaster/mortar - cement- espesor 0,015
Material, Cement/plaster/mortar - cement_.015,
   Rough,                                         !- Roughness
   .015,                                          !- Thickness {m}
   0.72,                                          !- Conductivity {w/m-K}
   1860,                                          !- Density {kg/m3}
   840,                                           !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.6,                                           !- Solar Absorptance
   0.6;                                           !- Visible Absorptance

! Brick- espesor 0,09
Material, Brick_.09,
   Rough,                                         !- Roughness
   .09,                                           !- Thickness {m}
   0.72,                                          !- Conductivity {w/m-K}
   1920,                                          !- Density {kg/m3}
   840,                                           !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.6,                                           !- Solar Absorptance
   0.6;                                           !- Visible Absorptance

! Cement/plaster/mortar - cement plaster- espesor 0,015
Material, Cement/plaster/mortar - cement plaster_.015,
   Rough,                                         !- Roughness
   .015,                                          !- Thickness {m}
   0.72,                                          !- Conductivity {w/m-K}
   1760,                                          !- Density {kg/m3}
   840,                                           !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.6,                                           !- Solar Absorptance
   0.6;                                           !- Visible Absorptance

! Gypsum Plasterboard- espesor 0,025
Material, Gypsum Plasterboard_.025,
   Rough,                                         !- Roughness
   .025,                                          !- Thickness {m}
   0.25,                                          !- Conductivity {w/m-K}
   900,                                           !- Density {kg/m3}
   1000,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.5,                                           !- Solar Absorptance
   0.5;                                           !- Visible Absorptance

! Asbestos-related materials - asbestos cement building board- espesor 0,015
Material, Asbestos-related materials - asbestos cement building board_.015,
   Rough,                                         !- Roughness
   .015,                                          !- Thickness {m}
   0.6,                                           !- Conductivity {w/m-K}
   1920,                                          !- Density {kg/m3}
   840,                                           !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.6,                                           !- Solar Absorptance
   0.6;                                           !- Visible Absorptance


! SVQ Slab (interior-interior)
Construction, SVQ Slab (interior-interior),
   CEIP Terrazzo 1in (TZ01)_.02,                  !- .02m
   Cast Concrete (Lightweight)_.07,               !- .07m
   Concrete 1800  kg/m3_.04,                      !- .04m
   Concrete blocks/tiles - block hollow lightweight 150mm_.2,  !- .2m
   Concrete cast - aerated - 500 kg/m3_.02,       !- .02m
   Gypsum Plastering_.02;                         !- .02m

! <Previous reversed>
Construction, SVQ Slab (interior-interior)_Rev,
   Gypsum Plastering_.02,                         !- .02m
   Concrete cast - aerated - 500 kg/m3_.02,       !- .02m
   Concrete blocks/tiles - block hollow lightweight 150mm_.2,  !- .2m
   Concrete 1800  kg/m3_.04,                      !- .04m
   Cast Concrete (Lightweight)_.07,               !- .07m
   CEIP Terrazzo 1in (TZ01)_.02;                  !- .02m

! SVQ Slab (interior-interior)_Reversed
Construction, SVQ Slab (interior-interior)_Reversed,
   Gypsum Plastering_.02,                         !- .02m
   Concrete cast - aerated - 500 kg/m3_.02,       !- .02m
   Concrete blocks/tiles - block hollow lightweight 150mm_.2,  !- .2m
   Concrete 1800  kg/m3_.04,                      !- .04m
   Cast Concrete (Lightweight)_.07,               !- .07m
   CEIP Terrazzo 1in (TZ01)_.02;                  !- .02m

! <Previous reversed>
Construction, SVQ Slab (interior-interior)_Reversed_Rev,
   CEIP Terrazzo 1in (TZ01)_.02,                  !- .02m
   Cast Concrete (Lightweight)_.07,               !- .07m
   Concrete 1800  kg/m3_.04,                      !- .04m
   Concrete blocks/tiles - block hollow lightweight 150mm_.2,  !- .2m
   Concrete cast - aerated - 500 kg/m3_.02,       !- .02m
   Gypsum Plastering_.02;                         !- .02m

! Special material to represent an R-value for the next construction
Material:NoMass, 5_RVAL_3,                        !- Material name - Air layer, 50mm, wall
   Rough,                                         !- Roughness
   .2399,                                         !- Resistance {m2-K/w}
   0.9,                                           !- Thermal Emittance
   0.7,                                           !- Solar Absorptance
   0.7;                                           !- Visible Absorptance

! SVQ Unventilated cavity wall
Construction, SVQ Unventilated cavity wall,
   Brickwork Outer_.12,                           !- .12m
   Cement/plaster/mortar - cement_.015,           !- .015m
   5_RVAL_3,                                      !- R-value
   Brick_.09,                                     !- .09m
   Cement/plaster/mortar - cement plaster_.015;   !- .015m

! Special material to represent an R-value for the next construction
Material:NoMass, 6_RVAL_3,                        !- Material name - Air layer, 50mm, wall
   Rough,                                         !- Roughness
   .2399,                                         !- Resistance {m2-K/w}
   0.9,                                           !- Thermal Emittance
   0.7,                                           !- Solar Absorptance
   0.7;                                           !- Visible Absorptance

! <Previous reversed>
Construction, SVQ Unventilated cavity wall_Rev,
   Cement/plaster/mortar - cement plaster_.015,   !- .015m
   Brick_.09,                                     !- .09m
   6_RVAL_3,                                      !- R-value
   Cement/plaster/mortar - cement_.015,           !- .015m
   Brickwork Outer_.12;                           !- .12m

! Special material to represent an R-value for the next construction
Material:NoMass, 7_RVAL_2,                        !- Material name - Air gap 10mm
   Rough,                                         !- Roughness
   .15,                                           !- Resistance {m2-K/w}
   0.9,                                           !- Thermal Emittance
   0.7,                                           !- Solar Absorptance
   0.7;                                           !- Visible Absorptance

! Partición del proyecto
Construction, Partición del proyecto,
   Gypsum Plasterboard_.025,                      !- .025m
   7_RVAL_2,                                      !- R-value
   Gypsum Plasterboard_.025;                      !- .025m

! Special material to represent an R-value for the next construction
Material:NoMass, 8_RVAL_2,                        !- Material name - Air gap 10mm
   Rough,                                         !- Roughness
   .15,                                           !- Resistance {m2-K/w}
   0.9,                                           !- Thermal Emittance
   0.7,                                           !- Solar Absorptance
   0.7;                                           !- Visible Absorptance

! <Previous reversed>
Construction, Partición del proyecto_Rev,
   Gypsum Plasterboard_.025,                      !- .025m
   8_RVAL_2,                                      !- R-value
   Gypsum Plasterboard_.025;                      !- .025m

! Special material to represent an R-value for the next construction
Material:NoMass, 9_RVAL_2,                        !- Material name - 2010 NCM Air layer unventilated-roof
   Rough,                                         !- Roughness
   .16,                                           !- Resistance {m2-K/w}
   0.9,                                           !- Thermal Emittance
   0.7,                                           !- Solar Absorptance
   0.7;                                           !- Visible Absorptance

! SVQ pitched roof unnocupied
Construction, SVQ pitched roof unnocupied,
   Asbestos-related materials - asbestos cement building board_.015,  !- .015m
   9_RVAL_2;                                      !- R-value

! Special material to represent an R-value for the next construction
Material:NoMass, 10_RVAL_1,                       !- Material name - 2010 NCM Air layer unventilated-roof
   Rough,                                         !- Roughness
   .16,                                           !- Resistance {m2-K/w}
   0.9,                                           !- Thermal Emittance
   0.7,                                           !- Solar Absorptance
   0.7;                                           !- Visible Absorptance

! <Previous reversed>
Construction, SVQ pitched roof unnocupied_Rev,
   10_RVAL_1,                                     !- R-value
   Asbestos-related materials - asbestos cement building board_.015;  !- .015m



Construction,CEIP Acristalamiento exterior del proyecto (norte) - 1001,  !- CEIP Acristalamiento exterior del proyecto (norte) - Material layer names follow:
   38,                                            !- Generic PYR B CLEAR 3MM
   1002,                                          !- AIR 13MM
   2;                                             !- Generic CLEAR 3MM

Construction,CEIP Acristalamiento exterior del proyecto (sur) - 1002,  !- CEIP Acristalamiento exterior del proyecto (sur) - Material layer names follow:
   38,                                            !- Generic PYR B CLEAR 3MM
   1002,                                          !- AIR 13MM
   2;                                             !- Generic CLEAR 3MM

HeatBalanceAlgorithm, 
   ConductionTransferFunction,                    !- Heat Balance Algorithm: CTF or CondFD
   2000,                                          !- Max Surface Temperature Limit
   0.00000001,                                    !- Minimum Surface Convection Heat Transfer Coefficient
   1000;                                          !- Maximum Surface Convection Heat Transfer Coefficient

ShadowCalculation, PolygonClipping, Periodic, 20,  15000, SutherlandHodgman, , SimpleSkyDiffuseModeling;  !- Interval between shading calcs

SurfaceConvectionAlgorithm:Inside,TARP;           !- Inside Convection Algorithm
SurfaceConvectionAlgorithm:Outside,DOE-2;         !- Outside Convection Algorithm
ZoneCapacitanceMultiplier:ResearchSpecial, All, , 1, 1.0, 1.0, 1.0;

Building, Main building,                          !- Building Name
   0,                                             !- North Axis
   Suburbs,                                       !- Terrain
    .04,                                          !- Loads Convergence Tolerance
    .4,                                           !- Temperature Convergence Tolerance
   FullInteriorAndExterior,                       !- Solar Distribution
   25,                                            !- Maximum number of warmup days
   6;                                             !- Minimum number of warmup days

GlobalGeometryRules, LowerLeftCorner, CounterClockWise, Relative;  !- Surface order is specified as viewed from outside the zone

! Z_Case study classroom - Classroom
Zone, ZXCASESTUDYCLASSROOM:CLASSROOM,             !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    126.7031,                                     !- Zone volume
    45.2511,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People ZXCASESTUDYCLASSROOM:CLASSROOM, !- Name
      ZXCASESTUDYCLASSROOM:CLASSROOM,             !- Zone Name
      Seville Classroom_ClassRm_Occ,                !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .44,                                       !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 5651,                     !- Activity level SCHEDULE Name (units W/person, real)
      .0000000390,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Default clothing schedule (Northern hemisphere),  !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations;  !- Air Velocity SCHEDULE Name (units m/s, real)

   Schedule:Compact, Activity Schedule 5651,      !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  105;                         !- Constant value


   Lights, ZXCASESTUDYCLASSROOM:CLASSROOM General lighting,  !- Name
      ZXCASESTUDYCLASSROOM:CLASSROOM,             !- Zone Name
      Seville Classroom_ClassRm_Occ,                !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      15,                                         !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .42,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#ZXCASESTUDYCLASSROOM:CLASSROOM#GeneralLights;  !- LightsEndUseKey

   ! Equipment gain
   OtherEquipment, ZXCASESTUDYCLASSROOM:CLASSROOM Equipment gain,  !- Name
      Electricity,                                !- Fuel Type
      ZXCASESTUDYCLASSROOM:CLASSROOM,             !- Zone Name
      Seville Classroom_ClassRm_Occ,                !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      4.74,                                       !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   AirflowNetwork:MultiZone:Zone,
      ZXCASESTUDYCLASSROOM:CLASSROOM,             !- Name of Associated Thermal Zone
      Temperature,                                !- Ventilation Control Mode
      20001,                                      !- Vent Temperature Schedule
      ,                                           !- Limit on multiplier for modulating venting open factor
      ,                                           !- Lower value on inside/outside temperature difference for modulating the venting open factor
      ,                                           !- Upper value on inside/outside temperature difference for modulating the venting open factor
      ,                                           !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
      ,                                           !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
      On 24/7;                                    !- Venting Availability Schedule Name


   ! Z_Case study classroom, Classroom, Suelo - 52,688 m² (Adiabático), Surface Area: 52,688m²
   BuildingSurface:Detailed,                      !- Surface
      ZXCASESTUDYCLASSROOM:CLASSROOM_Floor_0_0_0, !- Surface name
      Floor, SVQ Slab (interior-interior),  !- Class and Construction Name
      ZXCASESTUDYCLASSROOM:CLASSROOM,             !- Zone Name
      Surface, ZXCASESTUDYCLASSROOM:CLASSROOM_Floor_0_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       2.8828499317,-4.2806461934, 8.8300000973,  !- Vertex 1
      -2.1915803092,-1.2316208977, 8.8300000973,  !- Vertex 2
       2.3922584957, 6.3971679757, 8.8300000973,  !- Vertex 3
       7.466688666, 3.3481425541, 8.8300000973;   !- Vertex 4

   ! Z_Case study classroom, Classroom, Techo - 52,688 m², Surface Area: 52.688
   BuildingSurface:Detailed,                      !- Surface
      ZXCASESTUDYCLASSROOM:CLASSROOM_Ceiling_1_0_0,  !- Surface name
      Ceiling, SVQ Slab (interior-interior)_Reversed,  !- Class and Construction Name
      ZXCASESTUDYCLASSROOM:CLASSROOM,             !- Zone Name
      Surface, ZXNOOCCUPPIEDROOF:UNVNTLTDARCVTY_Floor_2_0_10001,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -2.1915803073,-1.2316209045, 12.0000000004, !- Vertex 1
       2.8828499329,-4.2806461998, 12.0000000004, !- Vertex 2
       7.4666886656, 3.3481425536, 12.0000000004, !- Vertex 3
       2.3922584358, 6.397167866, 12.0000000004;  !- Vertex 4

   ! Z_Case study classroom, Classroom, Techo - 52,688 m², Surface Area: 52.688 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      ZXNOOCCUPPIEDROOF:UNVNTLTDARCVTY_Floor_2_0_10001,  !- Surface name
      Floor, SVQ Slab (interior-interior)_Reversed_Rev,  !- Class and Construction Name
      ZXNOOCCUPPIEDROOF:UNVNTLTDARCVTY,           !- Zone Name
      Surface, ZXCASESTUDYCLASSROOM:CLASSROOM_Ceiling_1_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       2.8828499329,-4.2806461998, 12.0000000004, !- Vertex 1
      -2.1915803073,-1.2316209045, 12.0000000004, !- Vertex 2
       2.3922584358, 6.397167866, 12.0000000004,  !- Vertex 3
       7.4666886656, 3.3481425536, 12.0000000004; !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         ZXCASESTUDYCLASSROOM:CLASSROOM_Ceiling_1_0_0,   !- Crack Name
         .105376,                                 !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         ZXCASESTUDYCLASSROOM:CLASSROOM_Ceiling_1_0_0,   !- Name of Associated Heat Transfer Surface
         ZXCASESTUDYCLASSROOM:CLASSROOM_Ceiling_1_0_0,   !- Leakage Component Name
         ,                                        !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

   ! Z_Case study classroom, Classroom, Muro - 28,213 m² - 121,0°, Surface Area: 28,213m²
   BuildingSurface:Detailed,                      !- Surface
      ZXCASESTUDYCLASSROOM:CLASSROOM_Wall_2_0_0,  !- Surface name
      Wall, SVQ Unventilated cavity wall,   !- Class and Construction Name
      ZXCASESTUDYCLASSROOM:CLASSROOM,             !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       2.8828499336,-4.2806461945, 8.8300000973,  !- Vertex 1
       7.4666886641, 3.3481425552, 8.8300000973,  !- Vertex 2
       7.4666886641, 3.3481425552, 12.0000000004, !- Vertex 3
       2.8828499336,-4.2806461945, 12.0000000004; !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         ZXCASESTUDYCLASSROOM:CLASSROOM_Wall_2_0_0,   !- Crack Name
         .0056426,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         ZXCASESTUDYCLASSROOM:CLASSROOM_Wall_2_0_0,   !- Name of Associated Heat Transfer Surface
         ZXCASESTUDYCLASSROOM:CLASSROOM_Wall_2_0_0,   !- Leakage Component Name
         ZXCASESTUDYCLASSROOM:CLASSROOM_Wall_2_0_0,   !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         ZXCASESTUDYCLASSROOM:CLASSROOM_Wall_2_0_0,  !- Name
         13.89,                                   !- External Node Height
         ZXCASESTUDYCLASSROOM:CLASSROOM_Wall_2_0_0;  !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         ZXCASESTUDYCLASSROOM:CLASSROOM_Wall_2_0_0,   !- Name
         Cp Data,                                 !- CP Array
         -.3344,                                  !- Wind direction #1 (deg)
         -.1756,                                  !- Wind direction #2 (deg)
          .1933,                                  !- Wind direction #3 (deg)
          .3067,                                  !- Wind direction #4 (deg)
         -.0244,                                  !- Wind direction #5 (deg)
         -.3156,                                  !- Wind direction #6 (deg)
         -.3033,                                  !- Wind direction #7 (deg)
         -.2467;                                  !- Wind direction #8 (deg)

   ! Z_Case study classroom, Classroom, Muro - 18,766 m² - 31,0°, Surface Area: 18,766m²
   BuildingSurface:Detailed,                      !- Surface
      ZXCASESTUDYCLASSROOM:CLASSROOM_Wall_3_0_0,  !- Surface name
      Wall, SVQ Unventilated cavity wall,   !- Class and Construction Name
      ZXCASESTUDYCLASSROOM:CLASSROOM,             !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       7.466688666, 3.3481425541, 8.8300000973,   !- Vertex 1
       2.3922584957, 6.3971679757, 8.8300000973,  !- Vertex 2
       2.3922584957, 6.3971679757, 12.0000000004, !- Vertex 3
       7.466688666, 3.3481425541, 12.0000000004;  !- Vertex 4



      ! Window, 0,591m²
      FenestrationSurface:Detailed, ZXCASESTUDYCLASSROOM:CLASSROOM_Wall_3_0_0_0_0_2_Win,  !- Window name
         Window,                                  !- Class
         CEIP Acristalamiento exterior del proyecto (norte) - 1001,  !- Construction Name
         ZXCASESTUDYCLASSROOM:CLASSROOM_Wall_3_0_0,  !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          4.1157706851, 5.3615773176, 10.86,      !- Vertex 1
          3.05977909, 5.9960811161, 10.86,        !- Vertex 2
          3.05977909, 5.9960811161, 11.34,        !- Vertex 3
          4.1157706851, 5.3615773176, 11.34;      !- Vertex 4

      AirflowNetwork:MultiZone:Component:DetailedOpening, 
         ZXCASESTUDYCLASSROOM:CLASSROOM_Wall_3_0_0_0_0_2_Win,   !- Name - Win
         .001,                                    !- Air Mass Flow Coefficient When Window or Door Is Closed (kg/s @ 1Pa per m crack)
         .6,                                      !- Air Mass Flow Exponent When Window or Door Is Closed (dimensionless)
         NonPivoted,                              !- Type of large vertical opening (LVO)
         0,                                       !- Extra crack length for LVO type 1 with multiple openable parts (m)
         2,                                       !- Number of Opening Factor Values
         0,                                       !- Opening factor #1 (dimensionless)
         0.65,                                    !- Discharge coefficient for opening factor #1 (dimensionless)
         0,                                       !- Width factor for opening factor #1 (dimensionless)
         1,                                       !- Height factor for opening factor #1 (dimensionless)
         0,                                       !- Start height factor for opening factor #1 (dimensionless)
         1,                                       !- Opening factor #2 (dimensionless)
         0.65,                                    !- Discharge coefficient for Opening factor #2 (dimensionless)
         1,                                       !- Width factor for Opening factor #2 (dimensionless)
         1,                                       !- Height factor for Opening factor #2 (dimensionless)
         0,                                       !- Start height factor for Opening factor #2 (dimensionless)
         0,                                       !- Opening factor #3 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #3 (dimensionless)
         0,                                       !- Width factor for Opening factor #3 (dimensionless)
         0,                                       !- Height factor for Opening factor #3 (dimensionless)
         0,                                       !- Start height factor for Opening factor #3 (dimensionless)
         0,                                       !- Opening factor #4 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #4 (dimensionless)
         0,                                       !- Width factor for Opening factor #4 (dimensionless)
         0,                                       !- Height factor for Opening factor #4 (dimensionless)
         0;                                       !- Start height factor for Opening factor #4 (dimensionless)

      AirflowNetwork:MultiZone:Surface,
         ZXCASESTUDYCLASSROOM:CLASSROOM_Wall_3_0_0_0_0_2_Win,   !- Name of Associated Heat Transfer Surface
         ZXCASESTUDYCLASSROOM:CLASSROOM_Wall_3_0_0_0_0_2_Win,   !- Leakage Component Name
         ZXCASESTUDYCLASSROOM:CLASSROOM_Wall_3_0_0_0_0_2_Win,   !- External Node Name
         1,                                       !- Crack Actual Value or Window Open Factor for Ventilation (dimensionless)
         Temperature,                             !- Ventilation control mode
         20001,                                   !- Ventilation temp schedule
         ,                                        !- Limit on multiplier for modulating venting open factor
         ,                                        !- Lower value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
         On 24/7;                                 !- Venting Availability Schedule Name

      AirflowNetwork:MultiZone:ExternalNode,
         ZXCASESTUDYCLASSROOM:CLASSROOM_Wall_3_0_0_0_0_2_Win,  !- Name
         14.8,                                    !- External Node Height
         ZXCASESTUDYCLASSROOM:CLASSROOM_Wall_3_0_0_0_0_2_Win;  !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         ZXCASESTUDYCLASSROOM:CLASSROOM_Wall_3_0_0_0_0_2_Win,   !- Name
         Cp Data,                                 !- CP Array
          .1933,                                  !- Wind direction #1 (deg)
          .3067,                                  !- Wind direction #2 (deg)
         -.0244,                                  !- Wind direction #3 (deg)
         -.3156,                                  !- Wind direction #4 (deg)
         -.3033,                                  !- Wind direction #5 (deg)
         -.2467,                                  !- Wind direction #6 (deg)
         -.3344,                                  !- Wind direction #7 (deg)
         -.1756;                                  !- Wind direction #8 (deg)

      ! Window, 0,590m²
      FenestrationSurface:Detailed, ZXCASESTUDYCLASSROOM:CLASSROOM_Wall_3_0_0_1_0_1_Win,  !- Window name
         Window,                                  !- Class
         CEIP Acristalamiento exterior del proyecto (norte) - 1001,  !- Construction Name
         ZXCASESTUDYCLASSROOM:CLASSROOM_Wall_3_0_0,  !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          5.3361557971, 4.6282959232, 10.86,      !- Vertex 1
          4.2829183063, 5.2611448889, 10.86,      !- Vertex 2
          4.2829183063, 5.2611448889, 11.34,      !- Vertex 3
          5.3361557971, 4.6282959232, 11.34;      !- Vertex 4

      AirflowNetwork:MultiZone:Component:DetailedOpening, 
         ZXCASESTUDYCLASSROOM:CLASSROOM_Wall_3_0_0_1_0_1_Win,   !- Name - Win
         .001,                                    !- Air Mass Flow Coefficient When Window or Door Is Closed (kg/s @ 1Pa per m crack)
         .6,                                      !- Air Mass Flow Exponent When Window or Door Is Closed (dimensionless)
         NonPivoted,                              !- Type of large vertical opening (LVO)
         0,                                       !- Extra crack length for LVO type 1 with multiple openable parts (m)
         2,                                       !- Number of Opening Factor Values
         0,                                       !- Opening factor #1 (dimensionless)
         0.65,                                    !- Discharge coefficient for opening factor #1 (dimensionless)
         0,                                       !- Width factor for opening factor #1 (dimensionless)
         1,                                       !- Height factor for opening factor #1 (dimensionless)
         0,                                       !- Start height factor for opening factor #1 (dimensionless)
         1,                                       !- Opening factor #2 (dimensionless)
         0.65,                                    !- Discharge coefficient for Opening factor #2 (dimensionless)
         1,                                       !- Width factor for Opening factor #2 (dimensionless)
         1,                                       !- Height factor for Opening factor #2 (dimensionless)
         0,                                       !- Start height factor for Opening factor #2 (dimensionless)
         0,                                       !- Opening factor #3 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #3 (dimensionless)
         0,                                       !- Width factor for Opening factor #3 (dimensionless)
         0,                                       !- Height factor for Opening factor #3 (dimensionless)
         0,                                       !- Start height factor for Opening factor #3 (dimensionless)
         0,                                       !- Opening factor #4 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #4 (dimensionless)
         0,                                       !- Width factor for Opening factor #4 (dimensionless)
         0,                                       !- Height factor for Opening factor #4 (dimensionless)
         0;                                       !- Start height factor for Opening factor #4 (dimensionless)

      AirflowNetwork:MultiZone:Surface,
         ZXCASESTUDYCLASSROOM:CLASSROOM_Wall_3_0_0_1_0_1_Win,   !- Name of Associated Heat Transfer Surface
         ZXCASESTUDYCLASSROOM:CLASSROOM_Wall_3_0_0_1_0_1_Win,   !- Leakage Component Name
         ZXCASESTUDYCLASSROOM:CLASSROOM_Wall_3_0_0_1_0_1_Win,   !- External Node Name
         1,                                       !- Crack Actual Value or Window Open Factor for Ventilation (dimensionless)
         Temperature,                             !- Ventilation control mode
         20001,                                   !- Ventilation temp schedule
         ,                                        !- Limit on multiplier for modulating venting open factor
         ,                                        !- Lower value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
         On 24/7;                                 !- Venting Availability Schedule Name

      AirflowNetwork:MultiZone:ExternalNode,
         ZXCASESTUDYCLASSROOM:CLASSROOM_Wall_3_0_0_1_0_1_Win,  !- Name
         14.8,                                    !- External Node Height
         ZXCASESTUDYCLASSROOM:CLASSROOM_Wall_3_0_0_1_0_1_Win;  !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         ZXCASESTUDYCLASSROOM:CLASSROOM_Wall_3_0_0_1_0_1_Win,   !- Name
         Cp Data,                                 !- CP Array
          .1933,                                  !- Wind direction #1 (deg)
          .3067,                                  !- Wind direction #2 (deg)
         -.0244,                                  !- Wind direction #3 (deg)
         -.3156,                                  !- Wind direction #4 (deg)
         -.3033,                                  !- Wind direction #5 (deg)
         -.2467,                                  !- Wind direction #6 (deg)
         -.3344,                                  !- Wind direction #7 (deg)
         -.1756;                                  !- Wind direction #8 (deg)

      ! Window, 0,590m²
      FenestrationSurface:Detailed, ZXCASESTUDYCLASSROOM:CLASSROOM_Wall_3_0_0_2_0_0_Win,  !- Window name
         Window,                                  !- Class
         CEIP Acristalamiento exterior del proyecto (norte) - 1001,  !- Construction Name
         ZXCASESTUDYCLASSROOM:CLASSROOM_Wall_3_0_0,  !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          6.5560606897, 3.8953030738, 10.86,      !- Vertex 1
          5.5033034183, 4.5278634946, 10.86,      !- Vertex 2
          5.5033034183, 4.5278634946, 11.34,      !- Vertex 3
          6.5560606897, 3.8953030738, 11.34;      !- Vertex 4

      AirflowNetwork:MultiZone:Component:DetailedOpening, 
         ZXCASESTUDYCLASSROOM:CLASSROOM_Wall_3_0_0_2_0_0_Win,   !- Name - Win
         .001,                                    !- Air Mass Flow Coefficient When Window or Door Is Closed (kg/s @ 1Pa per m crack)
         .6,                                      !- Air Mass Flow Exponent When Window or Door Is Closed (dimensionless)
         NonPivoted,                              !- Type of large vertical opening (LVO)
         0,                                       !- Extra crack length for LVO type 1 with multiple openable parts (m)
         2,                                       !- Number of Opening Factor Values
         0,                                       !- Opening factor #1 (dimensionless)
         0.65,                                    !- Discharge coefficient for opening factor #1 (dimensionless)
         0,                                       !- Width factor for opening factor #1 (dimensionless)
         1,                                       !- Height factor for opening factor #1 (dimensionless)
         0,                                       !- Start height factor for opening factor #1 (dimensionless)
         1,                                       !- Opening factor #2 (dimensionless)
         0.65,                                    !- Discharge coefficient for Opening factor #2 (dimensionless)
         1,                                       !- Width factor for Opening factor #2 (dimensionless)
         1,                                       !- Height factor for Opening factor #2 (dimensionless)
         0,                                       !- Start height factor for Opening factor #2 (dimensionless)
         0,                                       !- Opening factor #3 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #3 (dimensionless)
         0,                                       !- Width factor for Opening factor #3 (dimensionless)
         0,                                       !- Height factor for Opening factor #3 (dimensionless)
         0,                                       !- Start height factor for Opening factor #3 (dimensionless)
         0,                                       !- Opening factor #4 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #4 (dimensionless)
         0,                                       !- Width factor for Opening factor #4 (dimensionless)
         0,                                       !- Height factor for Opening factor #4 (dimensionless)
         0;                                       !- Start height factor for Opening factor #4 (dimensionless)

      AirflowNetwork:MultiZone:Surface,
         ZXCASESTUDYCLASSROOM:CLASSROOM_Wall_3_0_0_2_0_0_Win,   !- Name of Associated Heat Transfer Surface
         ZXCASESTUDYCLASSROOM:CLASSROOM_Wall_3_0_0_2_0_0_Win,   !- Leakage Component Name
         ZXCASESTUDYCLASSROOM:CLASSROOM_Wall_3_0_0_2_0_0_Win,   !- External Node Name
         1,                                       !- Crack Actual Value or Window Open Factor for Ventilation (dimensionless)
         Temperature,                             !- Ventilation control mode
         20001,                                   !- Ventilation temp schedule
         ,                                        !- Limit on multiplier for modulating venting open factor
         ,                                        !- Lower value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
         On 24/7;                                 !- Venting Availability Schedule Name

      AirflowNetwork:MultiZone:ExternalNode,
         ZXCASESTUDYCLASSROOM:CLASSROOM_Wall_3_0_0_2_0_0_Win,  !- Name
         14.8,                                    !- External Node Height
         ZXCASESTUDYCLASSROOM:CLASSROOM_Wall_3_0_0_2_0_0_Win;  !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         ZXCASESTUDYCLASSROOM:CLASSROOM_Wall_3_0_0_2_0_0_Win,   !- Name
         Cp Data,                                 !- CP Array
          .1933,                                  !- Wind direction #1 (deg)
          .3067,                                  !- Wind direction #2 (deg)
         -.0244,                                  !- Wind direction #3 (deg)
         -.3156,                                  !- Wind direction #4 (deg)
         -.3033,                                  !- Wind direction #5 (deg)
         -.2467,                                  !- Wind direction #6 (deg)
         -.3344,                                  !- Wind direction #7 (deg)
         -.1756;                                  !- Wind direction #8 (deg)

   ! Z_Case study classroom, Classroom, Partición - 28,213 m²  (Adiabático), Surface Area: 28,213m²
   BuildingSurface:Detailed,                      !- Surface
      ZXCASESTUDYCLASSROOM:CLASSROOM_Partition_4_0_0,  !- Surface name
      Wall, Partición del proyecto,               !- Class and Construction Name
      ZXCASESTUDYCLASSROOM:CLASSROOM,             !- Zone Name
      Surface, ZXCASESTUDYCLASSROOM:CLASSROOM_Partition_4_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
       2.3922584957, 6.3971679757, 8.8300000973,  !- Vertex 1
      -2.1915803092,-1.2316208977, 8.8300000973,  !- Vertex 2
      -2.1915803092,-1.2316208977, 12.0000000004, !- Vertex 3
       2.3922584957, 6.3971679757, 12.0000000004; !- Vertex 4

   ! Z_Case study classroom, Classroom, Muro - 18,766 m² - 211,0°, Surface Area: 18,766m²
   BuildingSurface:Detailed,                      !- Surface
      ZXCASESTUDYCLASSROOM:CLASSROOM_Wall_5_0_0,  !- Surface name
      Wall, SVQ Unventilated cavity wall,   !- Class and Construction Name
      ZXCASESTUDYCLASSROOM:CLASSROOM,             !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -2.1915803092,-1.2316208977, 8.8300000973,  !- Vertex 1
       2.8828499317,-4.2806461934, 8.8300000973,  !- Vertex 2
       2.8828499317,-4.2806461934, 12.0000000004, !- Vertex 3
      -2.1915803092,-1.2316208977, 12.0000000004; !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         ZXCASESTUDYCLASSROOM:CLASSROOM_Wall_5_0_0,   !- Crack Name
         .0025912,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         ZXCASESTUDYCLASSROOM:CLASSROOM_Wall_5_0_0,   !- Name of Associated Heat Transfer Surface
         ZXCASESTUDYCLASSROOM:CLASSROOM_Wall_5_0_0,   !- Leakage Component Name
         ZXCASESTUDYCLASSROOM:CLASSROOM_Wall_5_0_0,   !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         ZXCASESTUDYCLASSROOM:CLASSROOM_Wall_5_0_0,  !- Name
         13.89,                                   !- External Node Height
         ZXCASESTUDYCLASSROOM:CLASSROOM_Wall_5_0_0;  !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         ZXCASESTUDYCLASSROOM:CLASSROOM_Wall_5_0_0,   !- Name
         Cp Data,                                 !- CP Array
         -.3033,                                  !- Wind direction #1 (deg)
         -.2467,                                  !- Wind direction #2 (deg)
         -.3344,                                  !- Wind direction #3 (deg)
         -.1756,                                  !- Wind direction #4 (deg)
          .1933,                                  !- Wind direction #5 (deg)
          .3067,                                  !- Wind direction #6 (deg)
         -.0244,                                  !- Wind direction #7 (deg)
         -.3156;                                  !- Wind direction #8 (deg)

      ! Window, 0,888m²
      FenestrationSurface:Detailed, ZXCASESTUDYCLASSROOM:CLASSROOM_Wall_5_0_0_0_0_5_Win,  !- Window name
         Window,                                  !- Class
         CEIP Acristalamiento exterior del proyecto (sur) - 1002,  !- Construction Name
         ZXCASESTUDYCLASSROOM:CLASSROOM_Wall_5_0_0,  !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -.86226566,-2.0303537206, 10.13594687,   !- Vertex 1
         -.0436708878,-2.5222150822, 10.13594687, !- Vertex 2
         -.0436708878,-2.5222150822, 11.06594687, !- Vertex 3
         -.86226566,-2.0303537206, 11.06594687;   !- Vertex 4

      AirflowNetwork:MultiZone:Component:DetailedOpening, 
         ZXCASESTUDYCLASSROOM:CLASSROOM_Wall_5_0_0_0_0_5_Win,   !- Name - Win
         .001,                                    !- Air Mass Flow Coefficient When Window or Door Is Closed (kg/s @ 1Pa per m crack)
         .6,                                      !- Air Mass Flow Exponent When Window or Door Is Closed (dimensionless)
         NonPivoted,                              !- Type of large vertical opening (LVO)
         0,                                       !- Extra crack length for LVO type 1 with multiple openable parts (m)
         2,                                       !- Number of Opening Factor Values
         0,                                       !- Opening factor #1 (dimensionless)
         0.65,                                    !- Discharge coefficient for opening factor #1 (dimensionless)
         0,                                       !- Width factor for opening factor #1 (dimensionless)
         1,                                       !- Height factor for opening factor #1 (dimensionless)
         0,                                       !- Start height factor for opening factor #1 (dimensionless)
         1,                                       !- Opening factor #2 (dimensionless)
         0.65,                                    !- Discharge coefficient for Opening factor #2 (dimensionless)
         1,                                       !- Width factor for Opening factor #2 (dimensionless)
         1,                                       !- Height factor for Opening factor #2 (dimensionless)
         0,                                       !- Start height factor for Opening factor #2 (dimensionless)
         0,                                       !- Opening factor #3 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #3 (dimensionless)
         0,                                       !- Width factor for Opening factor #3 (dimensionless)
         0,                                       !- Height factor for Opening factor #3 (dimensionless)
         0,                                       !- Start height factor for Opening factor #3 (dimensionless)
         0,                                       !- Opening factor #4 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #4 (dimensionless)
         0,                                       !- Width factor for Opening factor #4 (dimensionless)
         0,                                       !- Height factor for Opening factor #4 (dimensionless)
         0;                                       !- Start height factor for Opening factor #4 (dimensionless)

      AirflowNetwork:MultiZone:Surface,
         ZXCASESTUDYCLASSROOM:CLASSROOM_Wall_5_0_0_0_0_5_Win,   !- Name of Associated Heat Transfer Surface
         ZXCASESTUDYCLASSROOM:CLASSROOM_Wall_5_0_0_0_0_5_Win,   !- Leakage Component Name
         ZXCASESTUDYCLASSROOM:CLASSROOM_Wall_5_0_0_0_0_5_Win,   !- External Node Name
         1,                                       !- Crack Actual Value or Window Open Factor for Ventilation (dimensionless)
         Temperature,                             !- Ventilation control mode
         20001,                                   !- Ventilation temp schedule
         ,                                        !- Limit on multiplier for modulating venting open factor
         ,                                        !- Lower value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
         On 24/7;                                 !- Venting Availability Schedule Name

      AirflowNetwork:MultiZone:ExternalNode,
         ZXCASESTUDYCLASSROOM:CLASSROOM_Wall_5_0_0_0_0_5_Win,  !- Name
         14.13,                                   !- External Node Height
         ZXCASESTUDYCLASSROOM:CLASSROOM_Wall_5_0_0_0_0_5_Win;  !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         ZXCASESTUDYCLASSROOM:CLASSROOM_Wall_5_0_0_0_0_5_Win,   !- Name
         Cp Data,                                 !- CP Array
         -.3033,                                  !- Wind direction #1 (deg)
         -.2467,                                  !- Wind direction #2 (deg)
         -.3344,                                  !- Wind direction #3 (deg)
         -.1756,                                  !- Wind direction #4 (deg)
          .1933,                                  !- Wind direction #5 (deg)
          .3067,                                  !- Wind direction #6 (deg)
         -.0244,                                  !- Wind direction #7 (deg)
         -.3156;                                  !- Wind direction #8 (deg)

      ! Window, 0,888m²
      FenestrationSurface:Detailed, ZXCASESTUDYCLASSROOM:CLASSROOM_Wall_5_0_0_1_0_4_Win,  !- Window name
         Window,                                  !- Class
         CEIP Acristalamiento exterior del proyecto (sur) - 1002,  !- Construction Name
         ZXCASESTUDYCLASSROOM:CLASSROOM_Wall_5_0_0,  !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -1.8694372383,-1.4251839826, 10.13594687,!- Vertex 1
         -1.0508424661,-1.9170453442, 10.13594687,!- Vertex 2
         -1.0508424661,-1.9170453442, 11.06594687,!- Vertex 3
         -1.8694372383,-1.4251839826, 11.06594687;!- Vertex 4

      AirflowNetwork:MultiZone:Component:DetailedOpening, 
         ZXCASESTUDYCLASSROOM:CLASSROOM_Wall_5_0_0_1_0_4_Win,   !- Name - Win
         .001,                                    !- Air Mass Flow Coefficient When Window or Door Is Closed (kg/s @ 1Pa per m crack)
         .6,                                      !- Air Mass Flow Exponent When Window or Door Is Closed (dimensionless)
         NonPivoted,                              !- Type of large vertical opening (LVO)
         0,                                       !- Extra crack length for LVO type 1 with multiple openable parts (m)
         2,                                       !- Number of Opening Factor Values
         0,                                       !- Opening factor #1 (dimensionless)
         0.65,                                    !- Discharge coefficient for opening factor #1 (dimensionless)
         0,                                       !- Width factor for opening factor #1 (dimensionless)
         1,                                       !- Height factor for opening factor #1 (dimensionless)
         0,                                       !- Start height factor for opening factor #1 (dimensionless)
         1,                                       !- Opening factor #2 (dimensionless)
         0.65,                                    !- Discharge coefficient for Opening factor #2 (dimensionless)
         1,                                       !- Width factor for Opening factor #2 (dimensionless)
         1,                                       !- Height factor for Opening factor #2 (dimensionless)
         0,                                       !- Start height factor for Opening factor #2 (dimensionless)
         0,                                       !- Opening factor #3 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #3 (dimensionless)
         0,                                       !- Width factor for Opening factor #3 (dimensionless)
         0,                                       !- Height factor for Opening factor #3 (dimensionless)
         0,                                       !- Start height factor for Opening factor #3 (dimensionless)
         0,                                       !- Opening factor #4 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #4 (dimensionless)
         0,                                       !- Width factor for Opening factor #4 (dimensionless)
         0,                                       !- Height factor for Opening factor #4 (dimensionless)
         0;                                       !- Start height factor for Opening factor #4 (dimensionless)

      AirflowNetwork:MultiZone:Surface,
         ZXCASESTUDYCLASSROOM:CLASSROOM_Wall_5_0_0_1_0_4_Win,   !- Name of Associated Heat Transfer Surface
         ZXCASESTUDYCLASSROOM:CLASSROOM_Wall_5_0_0_1_0_4_Win,   !- Leakage Component Name
         ZXCASESTUDYCLASSROOM:CLASSROOM_Wall_5_0_0_1_0_4_Win,   !- External Node Name
         1,                                       !- Crack Actual Value or Window Open Factor for Ventilation (dimensionless)
         Temperature,                             !- Ventilation control mode
         20001,                                   !- Ventilation temp schedule
         ,                                        !- Limit on multiplier for modulating venting open factor
         ,                                        !- Lower value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
         On 24/7;                                 !- Venting Availability Schedule Name

      AirflowNetwork:MultiZone:ExternalNode,
         ZXCASESTUDYCLASSROOM:CLASSROOM_Wall_5_0_0_1_0_4_Win,  !- Name
         14.13,                                   !- External Node Height
         ZXCASESTUDYCLASSROOM:CLASSROOM_Wall_5_0_0_1_0_4_Win;  !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         ZXCASESTUDYCLASSROOM:CLASSROOM_Wall_5_0_0_1_0_4_Win,   !- Name
         Cp Data,                                 !- CP Array
         -.3033,                                  !- Wind direction #1 (deg)
         -.2467,                                  !- Wind direction #2 (deg)
         -.3344,                                  !- Wind direction #3 (deg)
         -.1756,                                  !- Wind direction #4 (deg)
          .1933,                                  !- Wind direction #5 (deg)
          .3067,                                  !- Wind direction #6 (deg)
         -.0244,                                  !- Wind direction #7 (deg)
         -.3156;                                  !- Wind direction #8 (deg)

      ! Window, 0,888m²
      FenestrationSurface:Detailed, ZXCASESTUDYCLASSROOM:CLASSROOM_Wall_5_0_0_2_0_3_Win,  !- Window name
         Window,                                  !- Class
         CEIP Acristalamiento exterior del proyecto (sur) - 1002,  !- Construction Name
         ZXCASESTUDYCLASSROOM:CLASSROOM_Wall_5_0_0,  !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          1.2377942267,-3.2921970042, 10.13594687,!- Vertex 1
          2.0563889989,-3.7840583657, 10.13594687,!- Vertex 2
          2.0563889989,-3.7840583657, 11.06594687,!- Vertex 3
          1.2377942267,-3.2921970042, 11.06594687;!- Vertex 4

      AirflowNetwork:MultiZone:Component:DetailedOpening, 
         ZXCASESTUDYCLASSROOM:CLASSROOM_Wall_5_0_0_2_0_3_Win,   !- Name - Win
         .001,                                    !- Air Mass Flow Coefficient When Window or Door Is Closed (kg/s @ 1Pa per m crack)
         .6,                                      !- Air Mass Flow Exponent When Window or Door Is Closed (dimensionless)
         NonPivoted,                              !- Type of large vertical opening (LVO)
         0,                                       !- Extra crack length for LVO type 1 with multiple openable parts (m)
         2,                                       !- Number of Opening Factor Values
         0,                                       !- Opening factor #1 (dimensionless)
         0.65,                                    !- Discharge coefficient for opening factor #1 (dimensionless)
         0,                                       !- Width factor for opening factor #1 (dimensionless)
         1,                                       !- Height factor for opening factor #1 (dimensionless)
         0,                                       !- Start height factor for opening factor #1 (dimensionless)
         1,                                       !- Opening factor #2 (dimensionless)
         0.65,                                    !- Discharge coefficient for Opening factor #2 (dimensionless)
         1,                                       !- Width factor for Opening factor #2 (dimensionless)
         1,                                       !- Height factor for Opening factor #2 (dimensionless)
         0,                                       !- Start height factor for Opening factor #2 (dimensionless)
         0,                                       !- Opening factor #3 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #3 (dimensionless)
         0,                                       !- Width factor for Opening factor #3 (dimensionless)
         0,                                       !- Height factor for Opening factor #3 (dimensionless)
         0,                                       !- Start height factor for Opening factor #3 (dimensionless)
         0,                                       !- Opening factor #4 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #4 (dimensionless)
         0,                                       !- Width factor for Opening factor #4 (dimensionless)
         0,                                       !- Height factor for Opening factor #4 (dimensionless)
         0;                                       !- Start height factor for Opening factor #4 (dimensionless)

      AirflowNetwork:MultiZone:Surface,
         ZXCASESTUDYCLASSROOM:CLASSROOM_Wall_5_0_0_2_0_3_Win,   !- Name of Associated Heat Transfer Surface
         ZXCASESTUDYCLASSROOM:CLASSROOM_Wall_5_0_0_2_0_3_Win,   !- Leakage Component Name
         ZXCASESTUDYCLASSROOM:CLASSROOM_Wall_5_0_0_2_0_3_Win,   !- External Node Name
         1,                                       !- Crack Actual Value or Window Open Factor for Ventilation (dimensionless)
         Temperature,                             !- Ventilation control mode
         20001,                                   !- Ventilation temp schedule
         ,                                        !- Limit on multiplier for modulating venting open factor
         ,                                        !- Lower value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
         On 24/7;                                 !- Venting Availability Schedule Name

      AirflowNetwork:MultiZone:ExternalNode,
         ZXCASESTUDYCLASSROOM:CLASSROOM_Wall_5_0_0_2_0_3_Win,  !- Name
         14.13,                                   !- External Node Height
         ZXCASESTUDYCLASSROOM:CLASSROOM_Wall_5_0_0_2_0_3_Win;  !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         ZXCASESTUDYCLASSROOM:CLASSROOM_Wall_5_0_0_2_0_3_Win,   !- Name
         Cp Data,                                 !- CP Array
         -.3033,                                  !- Wind direction #1 (deg)
         -.2467,                                  !- Wind direction #2 (deg)
         -.3344,                                  !- Wind direction #3 (deg)
         -.1756,                                  !- Wind direction #4 (deg)
          .1933,                                  !- Wind direction #5 (deg)
          .3067,                                  !- Wind direction #6 (deg)
         -.0244,                                  !- Wind direction #7 (deg)
         -.3156;                                  !- Wind direction #8 (deg)

      ! Window, 0,888m²
      FenestrationSurface:Detailed, ZXCASESTUDYCLASSROOM:CLASSROOM_Wall_5_0_0_3_0_2_Win,  !- Window name
         Window,                                  !- Class
         CEIP Acristalamiento exterior del proyecto (sur) - 1002,  !- Construction Name
         ZXCASESTUDYCLASSROOM:CLASSROOM_Wall_5_0_0,  !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          .2306226484,-2.6870272662, 10.13594687, !- Vertex 1
          1.0492174206,-3.1788886277, 10.13594687,!- Vertex 2
          1.0492174206,-3.1788886277, 11.06594687,!- Vertex 3
          .2306226484,-2.6870272662, 11.06594687; !- Vertex 4

      AirflowNetwork:MultiZone:Component:DetailedOpening, 
         ZXCASESTUDYCLASSROOM:CLASSROOM_Wall_5_0_0_3_0_2_Win,   !- Name - Win
         .001,                                    !- Air Mass Flow Coefficient When Window or Door Is Closed (kg/s @ 1Pa per m crack)
         .6,                                      !- Air Mass Flow Exponent When Window or Door Is Closed (dimensionless)
         NonPivoted,                              !- Type of large vertical opening (LVO)
         0,                                       !- Extra crack length for LVO type 1 with multiple openable parts (m)
         2,                                       !- Number of Opening Factor Values
         0,                                       !- Opening factor #1 (dimensionless)
         0.65,                                    !- Discharge coefficient for opening factor #1 (dimensionless)
         0,                                       !- Width factor for opening factor #1 (dimensionless)
         1,                                       !- Height factor for opening factor #1 (dimensionless)
         0,                                       !- Start height factor for opening factor #1 (dimensionless)
         1,                                       !- Opening factor #2 (dimensionless)
         0.65,                                    !- Discharge coefficient for Opening factor #2 (dimensionless)
         1,                                       !- Width factor for Opening factor #2 (dimensionless)
         1,                                       !- Height factor for Opening factor #2 (dimensionless)
         0,                                       !- Start height factor for Opening factor #2 (dimensionless)
         0,                                       !- Opening factor #3 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #3 (dimensionless)
         0,                                       !- Width factor for Opening factor #3 (dimensionless)
         0,                                       !- Height factor for Opening factor #3 (dimensionless)
         0,                                       !- Start height factor for Opening factor #3 (dimensionless)
         0,                                       !- Opening factor #4 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #4 (dimensionless)
         0,                                       !- Width factor for Opening factor #4 (dimensionless)
         0,                                       !- Height factor for Opening factor #4 (dimensionless)
         0;                                       !- Start height factor for Opening factor #4 (dimensionless)

      AirflowNetwork:MultiZone:Surface,
         ZXCASESTUDYCLASSROOM:CLASSROOM_Wall_5_0_0_3_0_2_Win,   !- Name of Associated Heat Transfer Surface
         ZXCASESTUDYCLASSROOM:CLASSROOM_Wall_5_0_0_3_0_2_Win,   !- Leakage Component Name
         ZXCASESTUDYCLASSROOM:CLASSROOM_Wall_5_0_0_3_0_2_Win,   !- External Node Name
         1,                                       !- Crack Actual Value or Window Open Factor for Ventilation (dimensionless)
         Temperature,                             !- Ventilation control mode
         20001,                                   !- Ventilation temp schedule
         ,                                        !- Limit on multiplier for modulating venting open factor
         ,                                        !- Lower value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
         On 24/7;                                 !- Venting Availability Schedule Name

      AirflowNetwork:MultiZone:ExternalNode,
         ZXCASESTUDYCLASSROOM:CLASSROOM_Wall_5_0_0_3_0_2_Win,  !- Name
         14.13,                                   !- External Node Height
         ZXCASESTUDYCLASSROOM:CLASSROOM_Wall_5_0_0_3_0_2_Win;  !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         ZXCASESTUDYCLASSROOM:CLASSROOM_Wall_5_0_0_3_0_2_Win,   !- Name
         Cp Data,                                 !- CP Array
         -.3033,                                  !- Wind direction #1 (deg)
         -.2467,                                  !- Wind direction #2 (deg)
         -.3344,                                  !- Wind direction #3 (deg)
         -.1756,                                  !- Wind direction #4 (deg)
          .1933,                                  !- Wind direction #5 (deg)
          .3067,                                  !- Wind direction #6 (deg)
         -.0244,                                  !- Wind direction #7 (deg)
         -.3156;                                  !- Wind direction #8 (deg)

      ! Window, 1,129m²
      FenestrationSurface:Detailed, ZXCASESTUDYCLASSROOM:CLASSROOM_Wall_5_0_0_4_0_1_Win,  !- Window name
         Window,                                  !- Class
         CEIP Acristalamiento exterior del proyecto (sur) - 1002,  !- Construction Name
         ZXCASESTUDYCLASSROOM:CLASSROOM_Wall_5_0_0,  !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -1.8666724366,-1.4268452431, 11.28626406,!- Vertex 1
         -.0409060861,-2.5238763426, 11.28626406, !- Vertex 2
         -.0409060861,-2.5238763426, 11.81626406, !- Vertex 3
         -1.8666724366,-1.4268452431, 11.81626406;!- Vertex 4

      AirflowNetwork:MultiZone:Component:DetailedOpening, 
         ZXCASESTUDYCLASSROOM:CLASSROOM_Wall_5_0_0_4_0_1_Win,   !- Name - Win
         .001,                                    !- Air Mass Flow Coefficient When Window or Door Is Closed (kg/s @ 1Pa per m crack)
         .6,                                      !- Air Mass Flow Exponent When Window or Door Is Closed (dimensionless)
         NonPivoted,                              !- Type of large vertical opening (LVO)
         0,                                       !- Extra crack length for LVO type 1 with multiple openable parts (m)
         2,                                       !- Number of Opening Factor Values
         0,                                       !- Opening factor #1 (dimensionless)
         0.65,                                    !- Discharge coefficient for opening factor #1 (dimensionless)
         0,                                       !- Width factor for opening factor #1 (dimensionless)
         1,                                       !- Height factor for opening factor #1 (dimensionless)
         0,                                       !- Start height factor for opening factor #1 (dimensionless)
         1,                                       !- Opening factor #2 (dimensionless)
         0.65,                                    !- Discharge coefficient for Opening factor #2 (dimensionless)
         0.00000001,                              !- Width factor for Opening factor #2 (dimensionless)
         1,                                       !- Height factor for Opening factor #2 (dimensionless)
         0,                                       !- Start height factor for Opening factor #2 (dimensionless)
         0,                                       !- Opening factor #3 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #3 (dimensionless)
         0,                                       !- Width factor for Opening factor #3 (dimensionless)
         0,                                       !- Height factor for Opening factor #3 (dimensionless)
         0,                                       !- Start height factor for Opening factor #3 (dimensionless)
         0,                                       !- Opening factor #4 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #4 (dimensionless)
         0,                                       !- Width factor for Opening factor #4 (dimensionless)
         0,                                       !- Height factor for Opening factor #4 (dimensionless)
         0;                                       !- Start height factor for Opening factor #4 (dimensionless)

      AirflowNetwork:MultiZone:Surface,
         ZXCASESTUDYCLASSROOM:CLASSROOM_Wall_5_0_0_4_0_1_Win,   !- Name of Associated Heat Transfer Surface
         ZXCASESTUDYCLASSROOM:CLASSROOM_Wall_5_0_0_4_0_1_Win,   !- Leakage Component Name
         ZXCASESTUDYCLASSROOM:CLASSROOM_Wall_5_0_0_4_0_1_Win,   !- External Node Name
         1,                                       !- Crack Actual Value or Window Open Factor for Ventilation (dimensionless)
         Temperature,                             !- Ventilation control mode
         20001,                                   !- Ventilation temp schedule
         ,                                        !- Limit on multiplier for modulating venting open factor
         ,                                        !- Lower value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
         Off 24/7;                                !- Venting Availability Schedule Name

      AirflowNetwork:MultiZone:ExternalNode,
         ZXCASESTUDYCLASSROOM:CLASSROOM_Wall_5_0_0_4_0_1_Win,  !- Name
         15.4,                                    !- External Node Height
         ZXCASESTUDYCLASSROOM:CLASSROOM_Wall_5_0_0_4_0_1_Win;  !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         ZXCASESTUDYCLASSROOM:CLASSROOM_Wall_5_0_0_4_0_1_Win,   !- Name
         Cp Data,                                 !- CP Array
         -.3033,                                  !- Wind direction #1 (deg)
         -.2467,                                  !- Wind direction #2 (deg)
         -.3344,                                  !- Wind direction #3 (deg)
         -.1756,                                  !- Wind direction #4 (deg)
          .1933,                                  !- Wind direction #5 (deg)
          .3067,                                  !- Wind direction #6 (deg)
         -.0244,                                  !- Wind direction #7 (deg)
         -.3156;                                  !- Wind direction #8 (deg)

      ! Window, 1,129m²
      FenestrationSurface:Detailed, ZXCASESTUDYCLASSROOM:CLASSROOM_Wall_5_0_0_5_0_0_Win,  !- Window name
         Window,                                  !- Class
         CEIP Acristalamiento exterior del proyecto (sur) - 1002,  !- Construction Name
         ZXCASESTUDYCLASSROOM:CLASSROOM_Wall_5_0_0,  !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
          .2333874501,-2.6886885266, 11.28626406, !- Vertex 1
          2.0591538006,-3.7857196262, 11.28626406,!- Vertex 2
          2.0591538006,-3.7857196262, 11.81626406,!- Vertex 3
          .2333874501,-2.6886885266, 11.81626406; !- Vertex 4

      AirflowNetwork:MultiZone:Component:DetailedOpening, 
         ZXCASESTUDYCLASSROOM:CLASSROOM_Wall_5_0_0_5_0_0_Win,   !- Name - Win
         .001,                                    !- Air Mass Flow Coefficient When Window or Door Is Closed (kg/s @ 1Pa per m crack)
         .6,                                      !- Air Mass Flow Exponent When Window or Door Is Closed (dimensionless)
         NonPivoted,                              !- Type of large vertical opening (LVO)
         0,                                       !- Extra crack length for LVO type 1 with multiple openable parts (m)
         2,                                       !- Number of Opening Factor Values
         0,                                       !- Opening factor #1 (dimensionless)
         0.65,                                    !- Discharge coefficient for opening factor #1 (dimensionless)
         0,                                       !- Width factor for opening factor #1 (dimensionless)
         1,                                       !- Height factor for opening factor #1 (dimensionless)
         0,                                       !- Start height factor for opening factor #1 (dimensionless)
         1,                                       !- Opening factor #2 (dimensionless)
         0.65,                                    !- Discharge coefficient for Opening factor #2 (dimensionless)
         0.00000001,                              !- Width factor for Opening factor #2 (dimensionless)
         1,                                       !- Height factor for Opening factor #2 (dimensionless)
         0,                                       !- Start height factor for Opening factor #2 (dimensionless)
         0,                                       !- Opening factor #3 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #3 (dimensionless)
         0,                                       !- Width factor for Opening factor #3 (dimensionless)
         0,                                       !- Height factor for Opening factor #3 (dimensionless)
         0,                                       !- Start height factor for Opening factor #3 (dimensionless)
         0,                                       !- Opening factor #4 (dimensionless)
         0,                                       !- Discharge coefficient for Opening factor #4 (dimensionless)
         0,                                       !- Width factor for Opening factor #4 (dimensionless)
         0,                                       !- Height factor for Opening factor #4 (dimensionless)
         0;                                       !- Start height factor for Opening factor #4 (dimensionless)

      AirflowNetwork:MultiZone:Surface,
         ZXCASESTUDYCLASSROOM:CLASSROOM_Wall_5_0_0_5_0_0_Win,   !- Name of Associated Heat Transfer Surface
         ZXCASESTUDYCLASSROOM:CLASSROOM_Wall_5_0_0_5_0_0_Win,   !- Leakage Component Name
         ZXCASESTUDYCLASSROOM:CLASSROOM_Wall_5_0_0_5_0_0_Win,   !- External Node Name
         1,                                       !- Crack Actual Value or Window Open Factor for Ventilation (dimensionless)
         Temperature,                             !- Ventilation control mode
         20001,                                   !- Ventilation temp schedule
         ,                                        !- Limit on multiplier for modulating venting open factor
         ,                                        !- Lower value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside temperature difference for modulating the venting open factor
         ,                                        !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
         ,                                        !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
         Off 24/7;                                !- Venting Availability Schedule Name

      AirflowNetwork:MultiZone:ExternalNode,
         ZXCASESTUDYCLASSROOM:CLASSROOM_Wall_5_0_0_5_0_0_Win,  !- Name
         15.4,                                    !- External Node Height
         ZXCASESTUDYCLASSROOM:CLASSROOM_Wall_5_0_0_5_0_0_Win;  !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         ZXCASESTUDYCLASSROOM:CLASSROOM_Wall_5_0_0_5_0_0_Win,   !- Name
         Cp Data,                                 !- CP Array
         -.3033,                                  !- Wind direction #1 (deg)
         -.2467,                                  !- Wind direction #2 (deg)
         -.3344,                                  !- Wind direction #3 (deg)
         -.1756,                                  !- Wind direction #4 (deg)
          .1933,                                  !- Wind direction #5 (deg)
          .3067,                                  !- Wind direction #6 (deg)
         -.0244,                                  !- Wind direction #7 (deg)
         -.3156;                                  !- Wind direction #8 (deg)


! Z_NO occuppied roof - Unventilated Air cavity
Zone, ZXNOOCCUPPIEDROOF:UNVNTLTDARCVTY,           !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    3.5492,                                       !- Zone volume
    17.6057,                                      !- Floor Area
   TrombeWall,                                    !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   No;                                            !- Part Of Total Floor Area


   AirflowNetwork:MultiZone:Zone,
      ZXNOOCCUPPIEDROOF:UNVNTLTDARCVTY,           !- Name of Associated Thermal Zone
      Temperature,                                !- Ventilation Control Mode
      20001,                                      !- Vent Temperature Schedule
      ,                                           !- Limit on multiplier for modulating venting open factor
      ,                                           !- Lower value on inside/outside temperature difference for modulating the venting open factor
      ,                                           !- Upper value on inside/outside temperature difference for modulating the venting open factor
      ,                                           !- Lower value on inside/outside enthalpy difference for modulating the venting open factor
      ,                                           !- Upper value on inside/outside enthalpy difference for modulating the venting open factor
      Off 24/7;                                   !- Venting Availability Schedule Name


   ! Z_NO occuppied roof, Unventilated Air cavity, Muro - 6,000 m² - 301,0°, Surface Area: 6,000m²
   BuildingSurface:Detailed,                      !- Surface
      ZXNOOCCUPPIEDROOF:UNVNTLTDARCVTY_Wall_0_0_0,!- Surface name
      Wall, SVQ Unventilated cavity wall,   !- Class and Construction Name
      ZXNOOCCUPPIEDROOF:UNVNTLTDARCVTY,           !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      3,                                          !- Number vertices
       2.3922584348, 6.3971678723, 12.00000002,   !- Vertex 1
      -2.7581221906,-2.174504929, 12.00000002,    !- Vertex 2
      -.0438716389, 2.3427665743, 13.19999998;    !- Vertex 3

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         ZXNOOCCUPPIEDROOF:UNVNTLTDARCVTY_Wall_0_0_0,   !- Crack Name
         .0012,                                   !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         ZXNOOCCUPPIEDROOF:UNVNTLTDARCVTY_Wall_0_0_0,   !- Name of Associated Heat Transfer Surface
         ZXNOOCCUPPIEDROOF:UNVNTLTDARCVTY_Wall_0_0_0,   !- Leakage Component Name
         ZXNOOCCUPPIEDROOF:UNVNTLTDARCVTY_Wall_0_0_0,   !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         ZXNOOCCUPPIEDROOF:UNVNTLTDARCVTY_Wall_0_0_0,  !- Name
         18.6,                                    !- External Node Height
         ZXNOOCCUPPIEDROOF:UNVNTLTDARCVTY_Wall_0_0_0;  !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         ZXNOOCCUPPIEDROOF:UNVNTLTDARCVTY_Wall_0_0_0,   !- Name
         Cp Data,                                 !- CP Array
         -.0244,                                  !- Wind direction #1 (deg)
         -.3156,                                  !- Wind direction #2 (deg)
         -.3033,                                  !- Wind direction #3 (deg)
         -.2467,                                  !- Wind direction #4 (deg)
         -.3344,                                  !- Wind direction #5 (deg)
         -.1756,                                  !- Wind direction #6 (deg)
          .1933,                                  !- Wind direction #7 (deg)
          .3067;                                  !- Wind direction #8 (deg)

   ! Z_NO occuppied roof, Unventilated Air cavity, Cubierta exterior - 13º Pendiente 31,997 m², Surface Area: 31,997m²
   BuildingSurface:Detailed,                      !- Surface
      ZXNOOCCUPPIEDROOF:UNVNTLTDARCVTY_Roof_1_0_0,!- Surface name
      Roof, SVQ pitched roof unnocupied,    !- Class and Construction Name
      ZXNOOCCUPPIEDROOF:UNVNTLTDARCVTY,           !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -2.7581221907,-2.1745049291, 12.0000000207, !- Vertex 1
       2.3163080562,-5.2235302211, 12.0000000221, !- Vertex 2
       5.0305586057,-.7062587216, 13.1999999797,  !- Vertex 3
      -.0438716388, 2.3427665744, 13.1999999793;  !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         ZXNOOCCUPPIEDROOF:UNVNTLTDARCVTY_Roof_1_0_0,   !- Crack Name
         .0047995,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         ZXNOOCCUPPIEDROOF:UNVNTLTDARCVTY_Roof_1_0_0,   !- Name of Associated Heat Transfer Surface
         ZXNOOCCUPPIEDROOF:UNVNTLTDARCVTY_Roof_1_0_0,   !- Leakage Component Name
         ZXNOOCCUPPIEDROOF:UNVNTLTDARCVTY_Roof_1_0_0,   !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         ZXNOOCCUPPIEDROOF:UNVNTLTDARCVTY_Roof_1_0_0,  !- Name
         16.8,                                    !- External Node Height
         ZXNOOCCUPPIEDROOF:UNVNTLTDARCVTY_Roof_1_0_0;  !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         ZXNOOCCUPPIEDROOF:UNVNTLTDARCVTY_Roof_1_0_0,   !- Name
         Cp Data,                                 !- CP Array
         -.4189,                                  !- Wind direction #1 (deg)
         -.3811,                                  !- Wind direction #2 (deg)
         -.4811,                                  !- Wind direction #3 (deg)
         -.5189,                                  !- Wind direction #4 (deg)
         -.4189,                                  !- Wind direction #5 (deg)
         -.3811,                                  !- Wind direction #6 (deg)
         -.4811,                                  !- Wind direction #7 (deg)
         -.5189;                                  !- Wind direction #8 (deg)

   ! Z_NO occuppied roof, Unventilated Air cavity, Suelo exterior/interior - 59,200 m², Surface Area: 6,512m²
   BuildingSurface:Detailed,                      !- Surface
      ZXNOOCCUPPIEDROOF:UNVNTLTDARCVTY_ExtFloor_2_0_0,  !- Surface name
      Floor, SVQ Slab (interior-interior),  !- Class and Construction Name
      ZXNOOCCUPPIEDROOF:UNVNTLTDARCVTY,           !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       2.3163080556,-5.223530222, 12.0000000192,  !- Vertex 1
      -2.7581221897,-2.1745049353, 12.0000000192, !- Vertex 2
      -2.1915803073,-1.2316209045, 12.0000000196, !- Vertex 3
       2.8828499329,-4.2806461998, 12.0000000196; !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         ZXNOOCCUPPIEDROOF:UNVNTLTDARCVTY_ExtFloor_2_0_0,   !- Crack Name
         .006512,                                 !- Flow coeff (kg/s @ 1Pa)
         1,                                       !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         ZXNOOCCUPPIEDROOF:UNVNTLTDARCVTY_ExtFloor_2_0_0,   !- Name of Associated Heat Transfer Surface
         ZXNOOCCUPPIEDROOF:UNVNTLTDARCVTY_ExtFloor_2_0_0,   !- Leakage Component Name
         ZXNOOCCUPPIEDROOF:UNVNTLTDARCVTY_ExtFloor_2_0_0,   !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         ZXNOOCCUPPIEDROOF:UNVNTLTDARCVTY_ExtFloor_2_0_0,  !- Name
         16,                                      !- External Node Height
         ZXNOOCCUPPIEDROOF:UNVNTLTDARCVTY_ExtFloor_2_0_0;  !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         ZXNOOCCUPPIEDROOF:UNVNTLTDARCVTY_ExtFloor_2_0_0,   !- Name
         Cp Data,                                 !- CP Array
         -.5311,                                  !- Wind direction #1 (deg)
         -.5689,                                  !- Wind direction #2 (deg)
         -.4689,                                  !- Wind direction #3 (deg)
         -.4311,                                  !- Wind direction #4 (deg)
         -.5311,                                  !- Wind direction #5 (deg)
         -.5689,                                  !- Wind direction #6 (deg)
         -.4689,                                  !- Wind direction #7 (deg)
         -.4311;                                  !- Wind direction #8 (deg)

   ! Z_NO occuppied roof, Unventilated Air cavity, Cubierta exterior - 14º Pendiente 28,889 m², Surface Area: 28,889m²
   BuildingSurface:Detailed,                      !- Surface
      ZXNOOCCUPPIEDROOF:UNVNTLTDARCVTY_Roof_3_0_0,!- Surface name
      Roof, SVQ pitched roof unnocupied,    !- Class and Construction Name
      ZXNOOCCUPPIEDROOF:UNVNTLTDARCVTY,           !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
       7.4666886995, 3.3481426098, 12.000000019,  !- Vertex 1
       2.3922584352, 6.397167873, 12.0000000231,  !- Vertex 2
      -.0438716393, 2.3427665736, 13.1999999769,  !- Vertex 3
       5.0305586061,-.7062587208, 13.1999999821;  !- Vertex 4

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         ZXNOOCCUPPIEDROOF:UNVNTLTDARCVTY_Roof_3_0_0,   !- Crack Name
         .0043333,                                !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         ZXNOOCCUPPIEDROOF:UNVNTLTDARCVTY_Roof_3_0_0,   !- Name of Associated Heat Transfer Surface
         ZXNOOCCUPPIEDROOF:UNVNTLTDARCVTY_Roof_3_0_0,   !- Leakage Component Name
         ZXNOOCCUPPIEDROOF:UNVNTLTDARCVTY_Roof_3_0_0,   !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         ZXNOOCCUPPIEDROOF:UNVNTLTDARCVTY_Roof_3_0_0,  !- Name
         16.8,                                    !- External Node Height
         ZXNOOCCUPPIEDROOF:UNVNTLTDARCVTY_Roof_3_0_0;  !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         ZXNOOCCUPPIEDROOF:UNVNTLTDARCVTY_Roof_3_0_0,   !- Name
         Cp Data,                                 !- CP Array
         -.4189,                                  !- Wind direction #1 (deg)
         -.3811,                                  !- Wind direction #2 (deg)
         -.4811,                                  !- Wind direction #3 (deg)
         -.5189,                                  !- Wind direction #4 (deg)
         -.4189,                                  !- Wind direction #5 (deg)
         -.3811,                                  !- Wind direction #6 (deg)
         -.4811,                                  !- Wind direction #7 (deg)
         -.5189;                                  !- Wind direction #8 (deg)

   ! Z_NO occuppied roof, Unventilated Air cavity, Muro - 6,000 m² - 121,0°, Surface Area: 6,000m²
   BuildingSurface:Detailed,                      !- Surface
      ZXNOOCCUPPIEDROOF:UNVNTLTDARCVTY_Wall_4_0_0,!- Surface name
      Wall, SVQ Unventilated cavity wall,   !- Class and Construction Name
      ZXNOOCCUPPIEDROOF:UNVNTLTDARCVTY,           !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      3,                                          !- Number vertices
       2.3163080561,-5.2235302212, 12.0000000228, !- Vertex 1
       7.4666886999, 3.3481426105, 12.0000000221, !- Vertex 2
       5.0305586057,-.7062587215, 13.1999999791;  !- Vertex 3

      AirflowNetwork:MultiZone:Surface:Crack,     !- Surface crack
         ZXNOOCCUPPIEDROOF:UNVNTLTDARCVTY_Wall_4_0_0,   !- Crack Name
         .0012,                                   !- Flow coeff (kg/s @ 1Pa)
         .7,                                      !- Flow exponent
         Reference Crack Conditions;              !- Reference crack conditions

      AirflowNetwork:MultiZone:Surface,
         ZXNOOCCUPPIEDROOF:UNVNTLTDARCVTY_Wall_4_0_0,   !- Name of Associated Heat Transfer Surface
         ZXNOOCCUPPIEDROOF:UNVNTLTDARCVTY_Wall_4_0_0,   !- Leakage Component Name
         ZXNOOCCUPPIEDROOF:UNVNTLTDARCVTY_Wall_4_0_0,   !- External Node Name
         1;                                       !- Crack Actual Value (dimensionless)

      AirflowNetwork:MultiZone:ExternalNode,
         ZXNOOCCUPPIEDROOF:UNVNTLTDARCVTY_Wall_4_0_0,  !- Name
         18.6,                                    !- External Node Height
         ZXNOOCCUPPIEDROOF:UNVNTLTDARCVTY_Wall_4_0_0;  !- Wind Pressure Coefficient Values Object Name

      AirflowNetwork:MultiZone:WindPressureCoefficientValues,
         ZXNOOCCUPPIEDROOF:UNVNTLTDARCVTY_Wall_4_0_0,   !- Name
         Cp Data,                                 !- CP Array
         -.3344,                                  !- Wind direction #1 (deg)
         -.1756,                                  !- Wind direction #2 (deg)
          .1933,                                  !- Wind direction #3 (deg)
          .3067,                                  !- Wind direction #4 (deg)
         -.0244,                                  !- Wind direction #5 (deg)
         -.3156,                                  !- Wind direction #6 (deg)
         -.3033,                                  !- Wind direction #7 (deg)
         -.2467;                                  !- Wind direction #8 (deg)


! Shading data - building component blocks

! Modified schedule: On 24/7
Schedule:Compact, 
Transmittance schedule for Main building - Bloque de componente 1, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00, 0;


Shading:Building:Detailed, Main building - Bloque de componente 1 - Surface 1 (1),  !- Area = .27042m2, Transmission = 0
   Transmittance schedule for Main building - Bloque de componente 1,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    2.1055883036,-5.0969170502, 11.9999999745,    !- Vertex 1
    2.316308047,-5.2235303628, 11.9999999745,     !- Vertex 2
    2.8828499397,-4.2806463148, 11.9999999745,    !- Vertex 3
    2.6721301446,-4.1540330883, 11.9999999745;    !- Vertex 4

Shading:Building:Detailed, Main building - Bloque de componente 1 - Surface 2 (2),  !- Area = .77929m2, Transmission = 0
   Transmittance schedule for Main building - Bloque de componente 1,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    2.1055883307,-5.0969170665, 8.8300001,        !- Vertex 1
    2.3163080738,-5.2235303789, 8.83,             !- Vertex 2
    2.316308047,-5.2235303628, 11.9999999745,     !- Vertex 3
    2.1055883036,-5.0969170502, 11.9999999745;    !- Vertex 4

Shading:Building:Detailed, Main building - Bloque de componente 1 - Surface 3 (3),  !- Area = 3.487m2, Transmission = 0
   Transmittance schedule for Main building - Bloque de componente 1,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    2.6721307092,-4.1540334276, 8.8300001002,     !- Vertex 1
    2.1055883307,-5.0969170665, 8.8300001,        !- Vertex 2
    2.1055883036,-5.0969170502, 11.9999999745,    !- Vertex 3
    2.6721301446,-4.1540330883, 11.9999999745;    !- Vertex 4

Shading:Building:Detailed, Main building - Bloque de componente 1 - Surface 4 (4),  !- Area = 3.487m2, Transmission = 0
   Transmittance schedule for Main building - Bloque de componente 1,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    2.3163080738,-5.2235303789, 8.83,             !- Vertex 1
    2.8828505043,-4.2806466541, 8.8300000013,     !- Vertex 2
    2.8828499397,-4.2806463148, 11.9999999745,    !- Vertex 3
    2.316308047,-5.2235303628, 11.9999999745;     !- Vertex 4

Shading:Building:Detailed, Main building - Bloque de componente 1 - Surface 5 (5),  !- Area = .77929m2, Transmission = 0
   Transmittance schedule for Main building - Bloque de componente 1,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    2.8828505043,-4.2806466541, 8.8300000013,     !- Vertex 1
    2.6721307092,-4.1540334276, 8.8300001002,     !- Vertex 2
    2.6721301446,-4.1540330883, 11.9999999745,    !- Vertex 3
    2.8828499397,-4.2806463148, 11.9999999745;    !- Vertex 4

Shading:Building:Detailed, Main building - Bloque de componente 1 - Surface 6 (6),  !- Area = .27042m2, Transmission = 0
   Transmittance schedule for Main building - Bloque de componente 1,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    2.8828505043,-4.2806466541, 8.8300000013,     !- Vertex 1
    2.3163080738,-5.2235303789, 8.83,             !- Vertex 2
    2.1055883307,-5.0969170665, 8.8300001,        !- Vertex 3
    2.6721307092,-4.1540334276, 8.8300001002;     !- Vertex 4


! Modified schedule: On 24/7
Schedule:Compact, 
Transmittance schedule for Main building - Bloque de componente 2, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00, 0;


Shading:Building:Detailed, Main building - Bloque de componente 2 - Surface 1 (7),  !- Area = .2475m2, Transmission = 0
   Transmittance schedule for Main building - Bloque de componente 2,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    6.9952471585, 3.6314139522, 12,               !- Vertex 1
    7.4666890024, 3.348143114, 12,                !- Vertex 2
    7.69845597, 3.7338679287, 12,                 !- Vertex 3
    7.2270139546, 4.0171388699, 12;               !- Vertex 4

Shading:Building:Detailed, Main building - Bloque de componente 2 - Surface 2 (8),  !- Area = 1.7435m2, Transmission = 0
   Transmittance schedule for Main building - Bloque de componente 2,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    6.995247073, 3.6314140041, 8.8300000508,      !- Vertex 1
    7.4666890884, 3.3481430629, 8.8300000508,     !- Vertex 2
    7.4666890024, 3.348143114, 12,                !- Vertex 3
    6.9952471585, 3.6314139522, 12;               !- Vertex 4

Shading:Building:Detailed, Main building - Bloque de componente 2 - Surface 3 (9),  !- Area = 1.4265m2, Transmission = 0
   Transmittance schedule for Main building - Bloque de componente 2,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    7.2270138018, 4.0171385185, 8.83000005,       !- Vertex 1
    6.995247073, 3.6314140041, 8.8300000508,      !- Vertex 2
    6.9952471585, 3.6314139522, 12,               !- Vertex 3
    7.2270139546, 4.0171388699, 12;               !- Vertex 4

Shading:Building:Detailed, Main building - Bloque de componente 2 - Surface 4 (10),  !- Area = 1.4265m2, Transmission = 0
   Transmittance schedule for Main building - Bloque de componente 2,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    7.4666890884, 3.3481430629, 8.8300000508,     !- Vertex 1
    7.6984557314, 3.7338676288, 8.83000005,       !- Vertex 2
    7.69845597, 3.7338679287, 12,                 !- Vertex 3
    7.4666890024, 3.348143114, 12;                !- Vertex 4

Shading:Building:Detailed, Main building - Bloque de componente 2 - Surface 5 (11),  !- Area = 1.7435m2, Transmission = 0
   Transmittance schedule for Main building - Bloque de componente 2,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    7.6984557314, 3.7338676288, 8.83000005,       !- Vertex 1
    7.2270138018, 4.0171385185, 8.83000005,       !- Vertex 2
    7.2270139546, 4.0171388699, 12,               !- Vertex 3
    7.69845597, 3.7338679287, 12;                 !- Vertex 4

Shading:Building:Detailed, Main building - Bloque de componente 2 - Surface 6 (12),  !- Area = .2475m2, Transmission = 0
   Transmittance schedule for Main building - Bloque de componente 2,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    7.4666890884, 3.3481430629, 8.8300000508,     !- Vertex 1
    6.995247073, 3.6314140041, 8.8300000508,      !- Vertex 2
    7.2270138018, 4.0171385185, 8.83000005,       !- Vertex 3
    7.6984557314, 3.7338676288, 8.83000005;       !- Vertex 4


! Modified schedule: On 24/7
Schedule:Compact, 
Transmittance schedule for Main building - C. Block: lower classroom, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00, 0;


Shading:Building:Detailed, Main building - C. Block: lower classroom - Surface 1 (13),  !- Area = 80.1m2, Transmission = 0
   Transmittance schedule for Main building - C. Block: lower classroom,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    2.3922584616, 6.3971680196,-.1700000031,      !- Vertex 1
   -2.1915803021,-1.2316207852,-.1699999731,      !- Vertex 2
   -2.1915802164,-1.2316208367, 8.8299999869,     !- Vertex 3
    2.3922585473, 6.3971679681, 8.8299999669;     !- Vertex 4

Shading:Building:Detailed, Main building - C. Block: lower classroom - Surface 2 (14),  !- Area = .13688m2, Transmission = 0
   Transmittance schedule for Main building - C. Block: lower classroom,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    6.9952468427, 3.6314134463, 8.829999997,      !- Vertex 1
    7.255968974, 3.4747557776, 8.829999997,       !- Vertex 2
    7.4877361694, 3.8604811659, 8.8299999975,     !- Vertex 3
    7.2270140326, 4.0171388262, 8.8299999975;     !- Vertex 4

Shading:Building:Detailed, Main building - C. Block: lower classroom - Surface 3 (15),  !- Area = 50.50009m2, Transmission = 0
   Transmittance schedule for Main building - C. Block: lower classroom,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
   -2.1915802191,-1.2316208399, 8.8299999869,     !- Vertex 1
    2.6721303209,-4.1540328486, 8.8299999869,     !- Vertex 2
    7.255968974, 3.4747557776, 8.829999997,       !- Vertex 3
    2.3922585425, 6.3971679661, 8.829999997;      !- Vertex 4

Shading:Building:Detailed, Main building - C. Block: lower classroom - Surface 4 (16),  !- Area = 2.56895m2, Transmission = 0
   Transmittance schedule for Main building - C. Block: lower classroom,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    2.1055884363,-5.0969168785, 8.8299999856,     !- Vertex 1
    2.3163080132,-5.2235300789, 8.8299999856,     !- Vertex 2
    7.698455793, 3.733868042, 8.8299999975,       !- Vertex 3
    7.4877361696, 3.8604811653, 8.8299999975;     !- Vertex 4

Shading:Building:Detailed, Main building - C. Block: lower classroom - Surface 5 (17),  !- Area = 51.0675m2, Transmission = 0
   Transmittance schedule for Main building - C. Block: lower classroom,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
   -2.1915803021,-1.2316207852,-.1699999731,      !- Vertex 1
    2.6721300984,-4.154032826,-.1699999008,       !- Vertex 2
    2.6721303187,-4.1540328477, 8.8299999797,     !- Vertex 3
   -2.1915802164,-1.2316208367, 8.8299999869;     !- Vertex 4

Shading:Building:Detailed, Main building - C. Block: lower classroom - Surface 6 (18),  !- Area = 48.33m2, Transmission = 0
   Transmittance schedule for Main building - C. Block: lower classroom,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    6.9952467272, 3.6314136422,-.1699998987,      !- Vertex 1
    2.3922584616, 6.3971680196,-.1700000031,      !- Vertex 2
    2.3922585473, 6.3971679681, 8.8299999669,     !- Vertex 3
    6.9952468444, 3.631413449, 8.8299999797;      !- Vertex 4

Shading:Building:Detailed, Main building - C. Block: lower classroom - Surface 7 (19),  !- Area = 47.79298m2, Transmission = 0
   Transmittance schedule for Main building - C. Block: lower classroom,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    2.411404575,-3.9973731225,-.1700000206,       !- Vertex 1
   -2.1915803023,-1.2316207889,-.1700000206,      !- Vertex 2
    2.3922584573, 6.3971680183,-.1700000031,      !- Vertex 3
    6.9952467268, 3.6314136415,-.1700000031;      !- Vertex 4

Shading:Building:Detailed, Main building - C. Block: lower classroom - Surface 8 (20),  !- Area = .27042m2, Transmission = 0
   Transmittance schedule for Main building - C. Block: lower classroom,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    2.3163080029,-5.2235300859,-.1700000228,      !- Vertex 1
    2.1055883847,-5.096916954,-.1700000228,       !- Vertex 2
    2.6721301043,-4.1540328254,-.1700000206,      !- Vertex 3
    2.8828498914,-4.2806460471,-.1700000206;      !- Vertex 4

Shading:Building:Detailed, Main building - C. Block: lower classroom - Surface 9 (21),  !- Area = 5.14252m2, Transmission = 0
   Transmittance schedule for Main building - C. Block: lower classroom,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    2.8828498914,-4.2806460471,-.1700000206,      !- Vertex 1
    2.411404575,-3.9973731225,-.1700000206,       !- Vertex 2
    7.2270140382, 4.0171388251,-.1700000022,      !- Vertex 3
    7.6984557913, 3.7338680298,-.1700000022;      !- Vertex 4

Shading:Building:Detailed, Main building - C. Block: lower classroom - Surface 10 (22),  !- Area = 4.05m2, Transmission = 0
   Transmittance schedule for Main building - C. Block: lower classroom,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    7.2270140319, 4.0171388238,-.169999975,       !- Vertex 1
    6.9952467272, 3.6314136422,-.1699998987,      !- Vertex 2
    6.9952468444, 3.631413449, 8.8299999797,      !- Vertex 3
    7.2270140348, 4.0171388286, 8.8299999797;     !- Vertex 4

Shading:Building:Detailed, Main building - C. Block: lower classroom - Surface 11 (23),  !- Area = 9.9m2, Transmission = 0
   Transmittance schedule for Main building - C. Block: lower classroom,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    2.6721300984,-4.154032826,-.1699999008,       !- Vertex 1
    2.105588387,-5.0969169605,-.169999975,        !- Vertex 2
    2.1055884363,-5.0969168785, 8.8299999797,     !- Vertex 3
    2.6721303187,-4.1540328477, 8.8299999797;     !- Vertex 4

Shading:Building:Detailed, Main building - C. Block: lower classroom - Surface 12 (24),  !- Area = 2.21249m2, Transmission = 0
   Transmittance schedule for Main building - C. Block: lower classroom,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    2.105588387,-5.0969169605,-.169999975,        !- Vertex 1
    2.3163080103,-5.2235300838,-.169999975,       !- Vertex 2
    2.3163080132,-5.2235300789, 8.8299999797,     !- Vertex 3
    2.1055884363,-5.0969168785, 8.8299999797;     !- Vertex 4

Shading:Building:Detailed, Main building - C. Block: lower classroom - Surface 13 (25),  !- Area = 94.05m2, Transmission = 0
   Transmittance schedule for Main building - C. Block: lower classroom,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    2.3163080103,-5.2235300838,-.169999975,       !- Vertex 1
    7.6984557901, 3.7338680371,-.169999975,       !- Vertex 2
    7.698455793, 3.733868042, 8.8299999797,       !- Vertex 3
    2.3163080132,-5.2235300789, 8.8299999797;     !- Vertex 4

Shading:Building:Detailed, Main building - C. Block: lower classroom - Surface 14 (26),  !- Area = 4.95m2, Transmission = 0
   Transmittance schedule for Main building - C. Block: lower classroom,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    7.6984557901, 3.7338680371,-.169999975,       !- Vertex 1
    7.2270140319, 4.0171388238,-.169999975,       !- Vertex 2
    7.2270140348, 4.0171388286, 8.8299999797,     !- Vertex 3
    7.698455793, 3.733868042, 8.8299999797;       !- Vertex 4


! Modified schedule: On 24/7
Schedule:Compact, 
Transmittance schedule for Main building - C. Block: S. Upper overhang, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00, 0;


Shading:Building:Detailed, Main building - C. Block: S. Upper overhang - Surface 1 (27),  !- Area = .38562m2, Transmission = 0
   Transmittance schedule for Main building - C. Block: S. Upper overhang,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
   -2.1915803588,-1.2316209845, 11.64943197,      !- Vertex 1
   -2.7581222412,-2.1745050153, 11.64943197,      !- Vertex 2
   -2.7581221897,-2.1745049295, 12,               !- Vertex 3
   -2.1915804103,-1.2316210702, 12;               !- Vertex 4

Shading:Building:Detailed, Main building - C. Block: S. Upper overhang - Surface 2 (28),  !- Area = 1.98918m2, Transmission = 0
   Transmittance schedule for Main building - C. Block: S. Upper overhang,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
   -2.7581222412,-2.1745050153, 11.64943197,      !- Vertex 1
    2.1055882067,-5.0969170858, 11.6494318736,    !- Vertex 2
    2.1055882582,-5.0969170001, 12.0000000036,    !- Vertex 3
   -2.7581221897,-2.1745049295, 12;               !- Vertex 4

Shading:Building:Detailed, Main building - C. Block: S. Upper overhang - Surface 3 (29),  !- Area = 6.24158m2, Transmission = 0
   Transmittance schedule for Main building - C. Block: S. Upper overhang,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    2.1055882067,-5.0969170858, 11.6494318736,    !- Vertex 1
   -2.7581222412,-2.1745050153, 11.64943197,      !- Vertex 2
   -2.1915803588,-1.2316209845, 11.64943197,      !- Vertex 3
    2.6721300891,-4.154033055, 11.64943197;       !- Vertex 4

Shading:Building:Detailed, Main building - C. Block: S. Upper overhang - Surface 4 (30),  !- Area = 6.24158m2, Transmission = 0
   Transmittance schedule for Main building - C. Block: S. Upper overhang,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
   -2.7581221897,-2.1745049295, 12,               !- Vertex 1
    2.1055882582,-5.0969170001, 12.0000000036,    !- Vertex 2
    2.6721300891,-4.154033055, 12,                !- Vertex 3
   -2.1915804103,-1.2316210702, 12;               !- Vertex 4

Shading:Building:Detailed, Main building - C. Block: S. Upper overhang - Surface 5 (31),  !- Area = 1.98918m2, Transmission = 0
   Transmittance schedule for Main building - C. Block: S. Upper overhang,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    2.6721300891,-4.154033055, 11.64943197,       !- Vertex 1
   -2.1915803588,-1.2316209845, 11.64943197,      !- Vertex 2
   -2.1915804103,-1.2316210702, 12,               !- Vertex 3
    2.6721300891,-4.154033055, 12;                !- Vertex 4

Shading:Building:Detailed, Main building - C. Block: S. Upper overhang - Surface 6 (32),  !- Area = .38562m2, Transmission = 0
   Transmittance schedule for Main building - C. Block: S. Upper overhang,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    2.1055882067,-5.0969170858, 11.6494318736,    !- Vertex 1
    2.6721300891,-4.154033055, 11.64943197,       !- Vertex 2
    2.6721300891,-4.154033055, 12,                !- Vertex 3
    2.1055882582,-5.0969170001, 12.0000000036;    !- Vertex 4


! Modified schedule: On 24/7
Schedule:Compact, 
Transmittance schedule for Main building - C. Block: Roof, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00, 0;


Shading:Building:Detailed, Main building - C. Block: Roof - Surface 1 (33),  !- Area = 19.17931m2, Transmission = 0
   Transmittance schedule for Main building - C. Block: Roof,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
   -5.7997860394,-.3468891393, 12.0000000004,     !- Vertex 1
   -2.7581222927,-2.174505101, 12.0000000004,     !- Vertex 2
   -.0438716373, 2.3427665748, 13.2000000007,     !- Vertex 3
   -3.085535384, 4.1703825366, 13.2000000007;     !- Vertex 4

Shading:Building:Detailed, Main building - C. Block: Roof - Surface 2 (34),  !- Area = 35.48507m2, Transmission = 0
   Transmittance schedule for Main building - C. Block: Roof,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
   -2.7581222927,-2.174505101, 12.0000000004,     !- Vertex 1
   -5.7997860394,-.3468891393, 12.0000000004,     !- Vertex 2
   -.6494052903, 8.2247838678, 12.0000000004,     !- Vertex 3
    2.3922584564, 6.3971679061, 12.0000000004;    !- Vertex 4

Shading:Building:Detailed, Main building - C. Block: Roof - Surface 3 (35),  !- Area = 6m2, Transmission = 0
   Transmittance schedule for Main building - C. Block: Roof,   !- Transmittance schedule
   3 ,                                            !- Number of vertices
   -2.7581222927,-2.174505101, 12.0000000004,     !- Vertex 1
    2.3922584564, 6.3971679061, 12.0000000004,    !- Vertex 2
   -.0438716373, 2.3427665748, 13.2000000007;     !- Vertex 3

Shading:Building:Detailed, Main building - C. Block: Roof - Surface 4 (36),  !- Area = 17.31617m2, Transmission = 0
   Transmittance schedule for Main building - C. Block: Roof,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    2.3922584564, 6.3971679061, 12.0000000004,    !- Vertex 1
   -.6494052903, 8.2247838678, 12.0000000004,     !- Vertex 2
   -3.085535384, 4.1703825366, 13.2000000007,     !- Vertex 3
   -.0438716373, 2.3427665748, 13.2000000007;     !- Vertex 4

Shading:Building:Detailed, Main building - C. Block: Roof - Surface 5 (37),  !- Area = 6m2, Transmission = 0
   Transmittance schedule for Main building - C. Block: Roof,   !- Transmittance schedule
   3 ,                                            !- Number of vertices
   -.6494052903, 8.2247838678, 12.0000000004,     !- Vertex 1
   -5.7997860394,-.3468891393, 12.0000000004,     !- Vertex 2
   -3.085535384, 4.1703825366, 13.2000000007;     !- Vertex 3


! Modified schedule: On 24/7
Schedule:Compact, 
Transmittance schedule for Main building - C. Block: Stair well, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00, 0;


Shading:Building:Detailed, Main building - C. Block: Stair well - Surface 1 (38),  !- Area = 121.7m2, Transmission = 0
   Transmittance schedule for Main building - C. Block: Stair well,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
   -2.7581218979,-2.1745052215,-.1700000031,      !- Vertex 1
    2.3922584616, 6.3971680196,-.1700000031,      !- Vertex 2
    2.3922584187, 6.3971680453, 11.9999998969,    !- Vertex 3
   -2.7581218893,-2.1745051101, 11.9999998969;    !- Vertex 4

Shading:Building:Detailed, Main building - C. Block: Stair well - Surface 2 (39),  !- Area = 35.48506m2, Transmission = 0
   Transmittance schedule for Main building - C. Block: Stair well,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
   -2.7581218979,-2.1745052215,-.1700000031,      !- Vertex 1
   -5.799785651,-.3468891399,-.1700000043,        !- Vertex 2
   -.6494050049, 8.2247836957,-.1700000043,       !- Vertex 3
    2.3922584616, 6.3971680196,-.1700000031;      !- Vertex 4

Shading:Building:Detailed, Main building - C. Block: Stair well - Surface 3 (40),  !- Area = 43.18532m2, Transmission = 0
   Transmittance schedule for Main building - C. Block: Stair well,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
   -5.799785651,-.3468891399,-.1700000043,        !- Vertex 1
   -2.7581218979,-2.1745052215,-.1700000031,      !- Vertex 2
   -2.7581218893,-2.1745051101, 11.9999998969,    !- Vertex 3
   -5.7997856294,-.3468890962, 11.9999997907;     !- Vertex 4

Shading:Building:Detailed, Main building - C. Block: Stair well - Surface 4 (41),  !- Area = 43.18532m2, Transmission = 0
   Transmittance schedule for Main building - C. Block: Stair well,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    2.3922584616, 6.3971680196,-.1700000031,      !- Vertex 1
   -.6494050049, 8.2247836957,-.1700000043,       !- Vertex 2
   -.6494049559, 8.2247837829, 11.9999998944,     !- Vertex 3
    2.3922584187, 6.3971680453, 11.9999998969;    !- Vertex 4

Shading:Building:Detailed, Main building - C. Block: Stair well - Surface 5 (42),  !- Area = 35.48506m2, Transmission = 0
   Transmittance schedule for Main building - C. Block: Stair well,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
   -5.7997856294,-.3468890962, 11.9999997907,     !- Vertex 1
   -2.7581218893,-2.1745051101, 11.9999998969,    !- Vertex 2
    2.3922584187, 6.3971680453, 11.9999998969,    !- Vertex 3
   -.6494049559, 8.2247837829, 11.9999998944;     !- Vertex 4

Shading:Building:Detailed, Main building - C. Block: Stair well - Surface 6 (43),  !- Area = 121.7m2, Transmission = 0
   Transmittance schedule for Main building - C. Block: Stair well,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
   -.6494050049, 8.2247836957,-.1700000043,       !- Vertex 1
   -5.799785651,-.3468891399,-.1700000043,        !- Vertex 2
   -5.7997856294,-.3468890962, 11.9999997907,     !- Vertex 3
   -.6494049559, 8.2247837829, 11.9999998944;     !- Vertex 4


! Modified schedule: On 24/7
Schedule:Compact, 
Transmittance schedule for Main building - C. Block: Roof guter, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00, 0;


Shading:Building:Detailed, Main building - C. Block: Roof guter - Surface 1 (44),  !- Area = .13518m2, Transmission = 0
   Transmittance schedule for Main building - C. Block: Roof guter,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
   -.4176381154, 8.6105092217, 11.69959896,       !- Vertex 1
   -.6494052388, 8.2247839535, 11.69959896,       !- Vertex 2
   -.6494051873, 8.2247840392, 12,                !- Vertex 3
   -.4176381566, 8.6105091531, 12;                !- Vertex 4

Shading:Building:Detailed, Main building - C. Block: Roof guter - Surface 2 (45),  !- Area = 4.01333m2, Transmission = 0
   Transmittance schedule for Main building - C. Block: Roof guter,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
   -.6494051873, 8.2247840392, 12,                !- Vertex 1
    6.9952467867, 3.6314137218, 12,               !- Vertex 2
    7.2270138174, 4.0171388357, 12,               !- Vertex 3
   -.4176381566, 8.6105091531, 12;                !- Vertex 4

Shading:Building:Detailed, Main building - C. Block: Roof guter - Surface 3 (46),  !- Area = 2.67913m2, Transmission = 0
   Transmittance schedule for Main building - C. Block: Roof guter,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
   -.6494052388, 8.2247839535, 11.69959896,       !- Vertex 1
    6.9952477382, 3.6314153053, 11.6995989587,    !- Vertex 2
    6.9952467867, 3.6314137218, 12,               !- Vertex 3
   -.6494051873, 8.2247840392, 12;                !- Vertex 4

Shading:Building:Detailed, Main building - C. Block: Roof guter - Surface 4 (47),  !- Area = 2.67913m2, Transmission = 0
   Transmittance schedule for Main building - C. Block: Roof guter,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    7.2270128638, 4.0171372536, 11.6995989562,    !- Vertex 1
   -.4176381154, 8.6105092217, 11.69959896,       !- Vertex 2
   -.4176381566, 8.6105091531, 12,                !- Vertex 3
    7.2270138174, 4.0171388357, 12;               !- Vertex 4

Shading:Building:Detailed, Main building - C. Block: Roof guter - Surface 5 (48),  !- Area = 4.01331m2, Transmission = 0
   Transmittance schedule for Main building - C. Block: Roof guter,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    6.9952477382, 3.6314153053, 11.6995989587,    !- Vertex 1
   -.6494052388, 8.2247839535, 11.69959896,       !- Vertex 2
   -.4176381154, 8.6105092217, 11.69959896,       !- Vertex 3
    7.2270128638, 4.0171372536, 11.6995989562;    !- Vertex 4

Shading:Building:Detailed, Main building - C. Block: Roof guter - Surface 6 (49),  !- Area = .13518m2, Transmission = 0
   Transmittance schedule for Main building - C. Block: Roof guter,   !- Transmittance schedule
   4 ,                                            !- Number of vertices
    6.9952477382, 3.6314153053, 11.6995989587,    !- Vertex 1
    7.2270128638, 4.0171372536, 11.6995989562,    !- Vertex 2
    7.2270138174, 4.0171388357, 12,               !- Vertex 3
    6.9952467867, 3.6314137218, 12;               !- Vertex 4


WindowProperty:FrameAndDivider, 1,                !- Frame/divider name
   .06,                                           !- Frame width
   0.0,                                           !- Frame outside projection
   0.0,                                           !- Frame inside projection
   500,                                           !- Frame Conductance
   1.0,                                           !- Ratio of frame-edge glass conductance to centre of glass conductance
   0.3,                                           !- Frame Solar Absorptance
   0.3,                                           !- Frame Visible Absorptance
   0.3,                                           !- Frame Thermal Emissivity
   DividedLite,                                   !- Divider Type
   ,                                              !- Divider Width
   0,                                             !- Number of Horzontal Dividers
   0,                                             !- Number of Vertical Dividers
   ,                                              !- Divider Outside Projection
   ,                                              !- Divider Inside Projection
   ,                                              !- Divider Conductance
   ,                                              !- Ratio of divider-edge glass conductance to centre of glass conductance
   ,                                              !- Divider Solar Absorptance
   ,                                              !- Divider Visible Absorptance
   ,                                              !- Divider Thermal Emissivity
   0.3,                                           !- Outside Reveal Solar Absorptance
   0.0,                                           !- Inside Sill Depth
   0.3,                                           !- Inside Sill Solar Absorptance
   .3,                                            !- Inside Reveal Depth
   0.3;                                           !- Inside Reveal Solar Absorptance

AirflowNetwork:MultiZone:ReferenceCrackConditions,
  Reference Crack Conditions,                     !- Name of Reference Crack Conditions
   20,                                            !- Standard temperature for crack data {C}
   101320,                                        !- Standard barometric pressure for crack data {Pa}
   0.005;                                         !- Standard humidity ratio for crack data {kg/kg}

AirflowNetwork:MultiZone:WindPressureCoefficientArray,
   Cp Data,                                       !- Name
   0,                                             !- Wind direction #1 {deg}
   45,                                            !- Wind direction #2 {deg}
   90,                                            !- Wind direction #3 {deg}
   135,                                           !- Wind direction #4 {deg}
   180,                                           !- Wind direction #5 {deg}
   225,                                           !- Wind direction #6 {deg}
   270,                                           !- Wind direction #7 {deg}
   315;                                           !- Wind direction #8 {deg}

Schedule:Year, Zone Control Type Sched, Control Type,  !- Control types schedule
   Winter Control Type Week Sch, 1, 1, 3, 31,     !- End winter
   Summer Control Type Week Sch, 4, 1, 9, 30,     !- Summer
   Winter Control Type Week Sch, 10, 1, 12, 31;   !- Start winter

Sizing:Parameters,
   1.25,                                          !- Heating Sizing Factor
   1.15,                                          !- Cooling Sizing Factor
   12;                                            !- Time steps in averaging window


Output:Table:SummaryReports, AnnualBuildingUtilityPerformanceSummary,
DemandEndUseComponentsSummary,
SensibleHeatGainSummary,
InputVerificationandResultsSummary,
AdaptiveComfortSummary,
Standard62.1Summary,
ClimaticDataSummary,
EquipmentSummary,
EnvelopeSummary,
LightingSummary,
HVACSizingSummary,
SystemSummary,
ComponentSizingSummary,
OutdoorAirSummary,
ObjectCountSummary,
EndUseEnergyConsumptionOtherFuelsMonthly,
PeakEnergyEndUseOtherFuelsMonthly;


OutputControl:Table:Style, TabAndHTML,JtoKWH;

Output:EnvironmentalImpactFactors,
   Hourly;                                        !- Reporting_Frequency

Output:EnvironmentalImpactFactors,
   Daily;                                         !- Reporting_Frequency

Output:EnvironmentalImpactFactors,
   Monthly;                                       !- Reporting_Frequency

Output:EnvironmentalImpactFactors,
   RunPeriod;                                     !- Reporting_Frequency

Output:EnvironmentalImpactFactors,
   Timestep;                                      !- Reporting_Frequency

EnvironmentalImpactFactors,
   0.3,                                           !- Disctrict Heating Efficiency
   3.0,                                           !- District Cooling COP
   0.25,                                          !- Steam Conversion Efficiency
   80.7272,                                       !- Total Carbon Equivalent Emission Factor From N2O
   6.2727,                                        !- Total Carbon Equivalent Emission Factor From CH4
   0.2727;                                        !- Total Carbon Equivalent Emission Factor From CO2



OutputControl:IlluminanceMap:Style,
   Tab;                                           !- Column separator



Output:Surfaces:Drawing, DXF, Triangulate3DFace;
Output:Surfaces:List, Details;
Output:Constructions, Constructions;
OutputControl:ReportingTolerances,1.11,1.11;
Output:Diagnostics, DisplayAdvancedReportVariables;

!- EMS Code
!- EMS Program: ZC_Output window open factor


! ============================================================================
! FBO / DNVP crisp control law (Eq. 12) -- EMS block  [GATE 1 equivalence test]
! Port of control_law.R. Test set-points x baked into the Schedule:Constant below.
! AQI_ext = constant 1 (clean) -> Stage 1: isola Schmitt + slot + override.
! Retained CO2 output:

! ---- Operational set-points x (test values; eppy edits these per candidate) --
Schedule:Constant, x_tau_CO2_sched,   Any Number, 1000;
Schedule:Constant, x_delta_hys_sched, Any Number,  100;
Schedule:Constant, x_d_slot_sched,    Any Number,   15;
Schedule:Constant, x_f_open_sched,    Any Number, 0.30;
Schedule:Constant, x_tau_AQ_sched,    Any Number,    3;
Schedule:File,
   AQI_ext_sched,                        !- Name
   Any Number,                           !- Schedule Type Limits
   C:/EP_work/AQI_ext_2024_5min.csv,     !- File Name (ASCII path; generated by make_aqi_ext.R)
   1,                                    !- Column Number
   0,                                    !- Rows to Skip at Top
   8760,                                 !- Number of Hours of Data
   Comma,                                !- Column Separator
   No,                                   !- Interpolate to Timestep
   5;                                    !- Minutes per Item
Schedule:Constant, Outdoor CO2 420 ppm, Any Number, 420;

! ---- Sensors ----
EnergyManagementSystem:Sensor, Zone_CO2,    ZXCASESTUDYCLASSROOM:CLASSROOM, Zone Air CO2 Concentration;
EnergyManagementSystem:Sensor, AQI_ext,     AQI_ext_sched,     Schedule Value;
EnergyManagementSystem:Sensor, x_tau_CO2,   x_tau_CO2_sched,   Schedule Value;
EnergyManagementSystem:Sensor, x_delta_hys, x_delta_hys_sched, Schedule Value;
EnergyManagementSystem:Sensor, x_d_slot,    x_d_slot_sched,    Schedule Value;
EnergyManagementSystem:Sensor, x_f_open,    x_f_open_sched,    Schedule Value;
EnergyManagementSystem:Sensor, x_tau_AQ,    x_tau_AQ_sched,    Schedule Value;

! ---- Persistent state + logging globals ----
EnergyManagementSystem:GlobalVariable, dnvp;
EnergyManagementSystem:GlobalVariable, cur_s;
EnergyManagementSystem:GlobalVariable, StepCounter;
EnergyManagementSystem:GlobalVariable, OpenFactor;
EnergyManagementSystem:GlobalVariable, logCO2;
EnergyManagementSystem:GlobalVariable, logAQI;

! ---- Actuators: 9 openable windows ----
EnergyManagementSystem:Actuator, Act_N1, ZXCASESTUDYCLASSROOM:CLASSROOM_Wall_3_0_0_0_0_2_Win, AirFlow Network Window/Door Opening, Venting Opening Factor;
EnergyManagementSystem:Actuator, Act_N2, ZXCASESTUDYCLASSROOM:CLASSROOM_Wall_3_0_0_1_0_1_Win, AirFlow Network Window/Door Opening, Venting Opening Factor;
EnergyManagementSystem:Actuator, Act_N3, ZXCASESTUDYCLASSROOM:CLASSROOM_Wall_3_0_0_2_0_0_Win, AirFlow Network Window/Door Opening, Venting Opening Factor;
EnergyManagementSystem:Actuator, Act_S1, ZXCASESTUDYCLASSROOM:CLASSROOM_Wall_5_0_0_0_0_5_Win, AirFlow Network Window/Door Opening, Venting Opening Factor;
EnergyManagementSystem:Actuator, Act_S2, ZXCASESTUDYCLASSROOM:CLASSROOM_Wall_5_0_0_1_0_4_Win, AirFlow Network Window/Door Opening, Venting Opening Factor;
EnergyManagementSystem:Actuator, Act_S3, ZXCASESTUDYCLASSROOM:CLASSROOM_Wall_5_0_0_2_0_3_Win, AirFlow Network Window/Door Opening, Venting Opening Factor;
EnergyManagementSystem:Actuator, Act_S4, ZXCASESTUDYCLASSROOM:CLASSROOM_Wall_5_0_0_3_0_2_Win, AirFlow Network Window/Door Opening, Venting Opening Factor;
EnergyManagementSystem:Actuator, Act_S5, ZXCASESTUDYCLASSROOM:CLASSROOM_Wall_5_0_0_4_0_1_Win, AirFlow Network Window/Door Opening, Venting Opening Factor;
EnergyManagementSystem:Actuator, Act_S6, ZXCASESTUDYCLASSROOM:CLASSROOM_Wall_5_0_0_5_0_0_Win, AirFlow Network Window/Door Opening, Venting Opening Factor;

! ---- Calling managers ----
EnergyManagementSystem:ProgramCallingManager, FBO_Init_Mgr,  BeginNewEnvironment,          FBO_Init;
EnergyManagementSystem:ProgramCallingManager, FBO_Ctrl_Mgr,  BeginTimestepBeforePredictor, FBO_DNVP_Control;
EnergyManagementSystem:ProgramCallingManager, FBO_Apply_Mgr, InsideHVACSystemIterationLoop, FBO_Apply;

! ---- Init ----
EnergyManagementSystem:Program,
   FBO_Init,
   Set dnvp = 0.0,
   Set cur_s = 0.0,
   Set StepCounter = 0.0,
   Set OpenFactor = 0.0;

! ---- Control (faithful port of control_law.R, with input logging) ----
EnergyManagementSystem:Program,
   FBO_DNVP_Control,
   IF (Warmupflag == 0.0),
      Set ratio = x_d_slot / 5.0,
      Set slot_steps = @Round ratio,
      IF (slot_steps < 1.0),
         Set slot_steps = 1.0,
      ENDIF,
      Set phase = @Mod StepCounter slot_steps,
      IF (phase == 0.0),
         IF (Zone_CO2 > x_tau_CO2),
            Set dnvp = 1.0,
         ELSEIF (Zone_CO2 < (x_tau_CO2 - x_delta_hys)),
            Set dnvp = 0.0,
         ENDIF,
         IF (Zone_CO2 > 1500.0),
            Set cur_s = 1.0,
         ELSEIF ((dnvp == 1.0) && (AQI_ext <= x_tau_AQ)),
            Set cur_s = 1.0,
         ELSE,
            Set cur_s = 0.0,
         ENDIF,
      ENDIF,
      Set logCO2 = Zone_CO2,
      Set logAQI = AQI_ext,
      Set OpenFactor = cur_s * x_f_open,
      Set StepCounter = StepCounter + 1.0,
   ELSE,
      Set OpenFactor = 0.0,
   ENDIF;

! ---- Apply: broadcast s*f_open to the 9 windows ----
EnergyManagementSystem:Program,
   FBO_Apply,
   Set Act_N1 = OpenFactor,
   Set Act_N2 = OpenFactor,
   Set Act_N3 = OpenFactor,
   Set Act_S1 = OpenFactor,
   Set Act_S2 = OpenFactor,
   Set Act_S3 = OpenFactor,
   Set Act_S4 = OpenFactor,
   Set Act_S5 = OpenFactor,
   Set Act_S6 = OpenFactor;

! ---- Logged outputs for the equivalence replay ----
EnergyManagementSystem:OutputVariable, FBO Window State,  cur_s,  Averaged, ZoneTimeStep;
EnergyManagementSystem:OutputVariable, FBO Sensed CO2,    logCO2, Averaged, ZoneTimeStep;
EnergyManagementSystem:OutputVariable, FBO Sensed AQIext, logAQI, Averaged, ZoneTimeStep;
! ============================================================================


! ---- minimal outputs for indicators.R / g5.R (production) ----
Output:Variable, Environment, Site Outdoor Air Drybulb Temperature, Timestep;
Output:Variable, ZXCASESTUDYCLASSROOM:CLASSROOM, Zone Operative Temperature, Timestep;
Output:Variable, ZXCASESTUDYCLASSROOM:CLASSROOM, Zone Air CO2 Concentration, Timestep;
Output:Variable, ZXCASESTUDYCLASSROOM:CLASSROOM, AFN Zone Infiltration Air Change Rate, Timestep;
Output:Variable, ZXCASESTUDYCLASSROOM:CLASSROOM, Zone People Sensible Heating Rate, Timestep;
Output:Variable, *, FBO Window State, Timestep;

Output:Variable, ZXCASESTUDYCLASSROOM:CLASSROOM, Zone Mean Air Temperature, Timestep;
